<!doctype html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Sprünge und Schleifen in AWL: SPA, SPB, SPBN und LOOP · Automatizacion</title>
  <meta name="description" content="Bedingte und unbedingte Sprünge in AWL (SPA, SPB, SPBN, SPZ…), ihre Entsprechung in KOP (JMP, JMPN) und Schleifen mit LOOP, mit den Fallen, die in Prüfungen am häufigsten vorkommen.">
  <meta name="author" content="Arzath">
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#0e1013">
  <link rel="icon" href="../../../favicon.svg" type="image/svg+xml">
  <link rel="canonical" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/spruenge-und-schleifen/">
  <link rel="alternate" hreflang="es" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/saltos-y-bucles/">
  <link rel="alternate" hreflang="en" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/jumps-and-loops/">
  <link rel="alternate" hreflang="de" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/spruenge-und-schleifen/">
  <link rel="alternate" hreflang="x-default" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/saltos-y-bucles/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Automatizacion">
  <meta property="og:locale" content="de_DE">
  <meta property="og:title" content="Sprünge und Schleifen in AWL: SPA, SPB, SPBN und LOOP">
  <meta property="og:description" content="Bedingte und unbedingte Sprünge in AWL (SPA, SPB, SPBN, SPZ…), ihre Entsprechung in KOP (JMP, JMPN) und Schleifen mit LOOP, mit den Fallen, die in Prüfungen am häufigsten vorkommen.">
  <meta property="og:url" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/spruenge-und-schleifen/">
  <meta property="og:image" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png">
  <meta name="twitter:card" content="summary_large_image">
  <script type="application/ld+json">
  [{"@context":"https://schema.org","@type":"TechArticle","headline":"Sprünge und Schleifen in AWL: SPA, SPB, SPBN und LOOP","description":"Bedingte und unbedingte Sprünge in AWL (SPA, SPB, SPBN, SPZ…), ihre Entsprechung in KOP (JMP, JMPN) und Schleifen mit LOOP, mit den Fallen, die in Prüfungen am häufigsten vorkommen.","inLanguage":"de","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/spruenge-und-schleifen/","image":"https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png","author":{"@type":"Person","name":"Arzath"},"isPartOf":{"@type":"WebSite","name":"Automatizacion","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"}},{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Wie stehen VKE und /ER, wenn ein SPB nicht springt?","acceptedAnswer":{"@type":"Answer","text":"VKE = 1 und /ER = 0. SPB und SPBN lassen das VKE immer auf 1 und schließen die Kette ab, ob sie springen oder nicht. Deshalb schreibt eine Zuweisung direkt nach einem nicht springenden SPB eine 1."}},{"@type":"Question","name":"Wie programmiert man eine Schleife in AWL?","acceptedAnswer":{"@type":"Answer","text":"Mit LOOP: Es zieht 1 vom niederwertigen Teil von AKKU1 ab und springt zur Marke, solange er nicht 0 erreicht. Prüfe vorher, dass der Zähler nicht 0 ist, denn sonst würde er zu 65535 und die Schleife liefe 65535 Mal."}},{"@type":"Question","name":"Wie führe ich einen Transfer nur aus, wenn eine Bedingung erfüllt ist?","acceptedAnswer":{"@type":"Answer","text":"Indem man darüber springt: U E0.0 / SPBN NEIN / L 5 / T MW10 / NEIN: NOP 0. T hängt nicht vom VKE ab, deshalb reicht es nicht, die Bedingung davorzuschreiben."}}]},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Automatizacion","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"},{"@type":"ListItem","position":2,"name":"Theorie","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/"},{"@type":"ListItem","position":3,"name":"Sprünge und Schleifen","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/spruenge-und-schleifen/"}]}]
  </script>
  <link rel="stylesheet" href="../../../estilos.css">
  <link rel="stylesheet" href="../../../teoria.css">
  <script>
    // tema elegido antes de pintar, para que no parpadee
    try { const t = localStorage.getItem('automatizacion-web-tema'); if (t) document.documentElement.dataset.theme = t; } catch (e) {}
  </script>
  <script src="../../../teoria.js" defer></script>
</head>
<body>
  <svg width="0" height="0" style="position:absolute" aria-hidden="true">
    <symbol id="i-github" viewBox="0 0 24 24"><path stroke="none" fill="currentColor" d="M12 2a10 10 0 0 0-3.16 19.49c.5.09.68-.22.68-.48v-1.7c-2.78.6-3.37-1.34-3.37-1.34-.45-1.16-1.11-1.47-1.11-1.47-.91-.62.07-.61.07-.61 1 .07 1.53 1.03 1.53 1.03.9 1.52 2.34 1.08 2.91.83.09-.65.35-1.09.63-1.34-2.22-.25-4.55-1.11-4.55-4.94 0-1.09.39-1.98 1.03-2.68-.1-.25-.45-1.27.1-2.64 0 0 .84-.27 2.75 1.02a9.58 9.58 0 0 1 5 0c1.91-1.29 2.75-1.02 2.75-1.02.55 1.37.2 2.39.1 2.64.64.7 1.03 1.59 1.03 2.68 0 3.84-2.34 4.68-4.57 4.93.36.31.68.92.68 1.85v2.74c0 .27.18.58.69.48A10 10 0 0 0 12 2Z" /></symbol>
    <symbol id="i-luna" viewBox="0 0 24 24"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5Z" /></symbol>
    <symbol id="i-sol" viewBox="0 0 24 24"><circle cx="12" cy="12" r="4" /><path d="M12 2v2m0 16v2M4.9 4.9l1.4 1.4m11.4 11.4 1.4 1.4M2 12h2m16 0h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4" /></symbol>
    <symbol id="i-descarga" viewBox="0 0 24 24"><path d="M12 4v11m0 0-4.5-4.5M12 15l4.5-4.5M5 19h14" /></symbol>
  </svg>

  <header class="cabecera">
    <div class="contenedor cabecera-fila">
      <a class="marca" href="../../../de/" aria-label="Automatizacion">
        <img src="../../../favicon.svg" alt="" width="30" height="30">
        <span>Automatizacion</span>
      </a>
      <nav class="menu" aria-label="Theorie">
        <a href="../../../de/">Simulator</a>
        <a href="../../../de/theorie/" class="activo">Theorie</a>
        <a href="../../../de/installation/" class="menu-destacado">Installation</a>
      </nav>
      <div class="cabecera-acciones">
        <nav class="idiomas" aria-label="Sprache"><a href="../../../es/teoria/saltos-y-bucles/" hreflang="es" lang="es" title="Español">ES</a><a href="../../../en/theory/jumps-and-loops/" hreflang="en" lang="en" title="English">EN</a><a href="../../../de/theorie/spruenge-und-schleifen/" hreflang="de" lang="de" title="Deutsch" aria-current="page">DE</a></nav>
        <button class="boton-icono" id="cambiar-tema" type="button" aria-label="Zwischen hellem und dunklem Design wechseln">
          <svg class="icono icono-sol"><use href="#i-sol" /></svg>
          <svg class="icono icono-luna"><use href="#i-luna" /></svg>
        </button>
        <a class="boton-icono" href="https://github.com/Nicarayzon/plc-ladder-stl-simulator" aria-label="Code auf GitHub">
          <svg class="icono"><use href="#i-github" /></svg>
        </a>
        <a class="btn btn-primario btn-pequeno" href="../../../de/#descargar">Herunterladen</a>
      </div>
    </div>
  </header>

  <div class="contenedor teoria">
    <nav class="lateral" aria-label="Inhalt der Theorie">
      <p class="lateral-titulo"><a href="../">Theorie</a></p>
      <ol><li><a href="../was-ist-eine-sps/">Was ist eine SPS</a></li><li><a href="../sps-zyklus/">Der SPS-Zyklus</a></li><li><a href="../speicherbereiche/">Speicherbereiche</a></li><li><a href="../datentypen/">Datentypen</a></li><li><a href="../bausteine-ob-fc-fb-db/">Bausteine OB, FC, FB, DB</a></li><li><a href="../kop-kontakte-und-spulen/">KOP: Kontakte und Spulen</a></li><li><a href="../awl-vke-und-bitverknuepfung/">AWL: VKE und Bitlogik</a></li><li><a href="../selbsthaltung-setzen-ruecksetzen/">Selbsthaltung, Setzen, Rücksetzen</a></li><li><a href="../flanken/">Flanken</a></li><li><a href="../zeiten/">Zeiten</a></li><li><a href="../zaehler/">Zähler</a></li><li><a href="../taktmerker/">Taktmerker</a></li><li><a href="../ablaufsteuerung-grafcet/">Ablaufsteuerung und GRAFCET</a></li><li><a href="../vergleich-und-arithmetik/">Vergleich und Arithmetik</a></li><li><a href="../umwandlung-und-wortverknuepfung/">Umwandlungen</a></li><li><a href="../spruenge-und-schleifen/" aria-current="page">Sprünge und Schleifen</a></li><li><a href="../indirekte-adressierung-und-mcr/">Indirekte Adressierung</a></li><li><a href="../kop-awl-entsprechungen/">KOP ↔ AWL</a></li><li><a href="../geloeste-aufgaben/">Gelöste Aufgaben</a></li><li><a href="../mnemonik-und-glossar/">Mnemonik und Glossar</a></li></ol>
    </nav>
    <main class="articulo">
      <details class="indice-movil">
        <summary>Inhalt der Theorie</summary>
        <ol><li><a href="../was-ist-eine-sps/">Was ist eine SPS</a></li><li><a href="../sps-zyklus/">Der SPS-Zyklus</a></li><li><a href="../speicherbereiche/">Speicherbereiche</a></li><li><a href="../datentypen/">Datentypen</a></li><li><a href="../bausteine-ob-fc-fb-db/">Bausteine OB, FC, FB, DB</a></li><li><a href="../kop-kontakte-und-spulen/">KOP: Kontakte und Spulen</a></li><li><a href="../awl-vke-und-bitverknuepfung/">AWL: VKE und Bitlogik</a></li><li><a href="../selbsthaltung-setzen-ruecksetzen/">Selbsthaltung, Setzen, Rücksetzen</a></li><li><a href="../flanken/">Flanken</a></li><li><a href="../zeiten/">Zeiten</a></li><li><a href="../zaehler/">Zähler</a></li><li><a href="../taktmerker/">Taktmerker</a></li><li><a href="../ablaufsteuerung-grafcet/">Ablaufsteuerung und GRAFCET</a></li><li><a href="../vergleich-und-arithmetik/">Vergleich und Arithmetik</a></li><li><a href="../umwandlung-und-wortverknuepfung/">Umwandlungen</a></li><li><a href="../spruenge-und-schleifen/" aria-current="page">Sprünge und Schleifen</a></li><li><a href="../indirekte-adressierung-und-mcr/">Indirekte Adressierung</a></li><li><a href="../kop-awl-entsprechungen/">KOP ↔ AWL</a></li><li><a href="../geloeste-aufgaben/">Gelöste Aufgaben</a></li><li><a href="../mnemonik-und-glossar/">Mnemonik und Glossar</a></li></ol>
      </details>
      <nav class="migas" aria-label="Breadcrumb"><a href="../">Theorie</a><span aria-hidden="true">›</span><span>Sprünge und Schleifen</span></nav>
      <h1>Sprünge und Schleifen in AWL: SPA, SPB, SPBN und LOOP</h1>
      <p class="articulo-entradilla">Bedingte und unbedingte Sprünge in AWL (SPA, SPB, SPBN, SPZ…), ihre Entsprechung in KOP (JMP, JMPN) und Schleifen mit LOOP, mit den Fallen, die in Prüfungen am häufigsten vorkommen.</p>
      <div class="articulo-cuerpo">
<section><h2 id="programmsteuerung-in-kop">Programmsteuerung in KOP</h2>













































<div class="tabla"><table><thead><tr><th>Element</th><th>Funktion</th><th>AWL</th></tr></thead><tbody><tr><td><svg class="kop-ico" viewBox="0 0 44 20" width="44" height="20" role="img" aria-label="--(JMP)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M37.8 3Q42.8 10 37.8 17"/><text x="26.9" y="13.5" text-anchor="middle" class="ki-txt">JMP</text></svg> mit Sprungziel</td><td>Springt, wenn VKE = 1. Ist sie direkt an der Stromschiene angeschlossen, springt sie immer</td><td><code>SPB</code> / <code>SPA</code></td></tr><tr><td><svg class="kop-ico" viewBox="0 0 51 20" width="51" height="20" role="img" aria-label="--(JMPN)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M44.4 3Q49.4 10 44.4 17"/><text x="30.2" y="13.5" text-anchor="middle" class="ki-txt">JMPN</text></svg></td><td>Springt, wenn VKE = 0</td><td><code>SPBN</code></td></tr><tr><td><code>LABEL</code></td><td>Sprungziel, am Anfang eines Netzwerks</td><td><code>ZIEL:</code></td></tr><tr><td><svg class="kop-ico" viewBox="0 0 51 20" width="51" height="20" role="img" aria-label="--(CALL)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M44.4 3Q49.4 10 44.4 17"/><text x="30.2" y="13.5" text-anchor="middle" class="ki-txt">CALL</text></svg></td><td>Ruft eine FC oder SFC ohne Parameter auf</td><td><code>UC</code> / <code>CC</code></td></tr><tr><td><svg class="kop-ico" viewBox="0 0 44 20" width="44" height="20" role="img" aria-label="--(RET)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M37.8 3Q42.8 10 37.8 17"/><text x="26.9" y="13.5" text-anchor="middle" class="ki-txt">RET</text></svg></td><td>Bedingtes Bausteinende</td><td><code>BEB</code></td></tr><tr><td><svg class="kop-ico" viewBox="0 0 44 20" width="44" height="20" role="img" aria-label="--(OPN)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M37.8 3Q42.8 10 37.8 17"/><text x="26.9" y="13.5" text-anchor="middle" class="ki-txt">OPN</text></svg></td><td>Öffnet einen DB</td><td><code>AUF</code></td></tr><tr><td><svg class="kop-ico" viewBox="0 0 51 20" width="51" height="20" role="img" aria-label="--(MCRA)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M44.4 3Q49.4 10 44.4 17"/><text x="30.2" y="13.5" text-anchor="middle" class="ki-txt">MCRA</text></svg>, <svg class="kop-ico" viewBox="0 0 51 20" width="51" height="20" role="img" aria-label="--(MCR&lt;)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M44.4 3Q49.4 10 44.4 17"/><text x="30.2" y="13.5" text-anchor="middle" class="ki-txt">MCR&lt;</text></svg>, <svg class="kop-ico" viewBox="0 0 51 20" width="51" height="20" role="img" aria-label="--(MCR&gt;)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M44.4 3Q49.4 10 44.4 17"/><text x="30.2" y="13.5" text-anchor="middle" class="ki-txt">MCR&gt;</text></svg>, <svg class="kop-ico" viewBox="0 0 51 20" width="51" height="20" role="img" aria-label="--(MCRD)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M44.4 3Q49.4 10 44.4 17"/><text x="30.2" y="13.5" text-anchor="middle" class="ki-txt">MCRD</text></svg></td><td>Master Control Relay</td><td><code>MCRA</code>, <code>MCR(</code>, <code>)MCR</code>, <code>MCRD</code></td></tr></tbody></table></div></section>
<section><h2 id="sprunge-in-awl">Sprünge in AWL</h2>































































































<div class="tabla"><table><thead><tr><th>Anweisung</th><th>Springt, wenn…</th><th>Wirkung auf die Statusbits</th></tr></thead><tbody><tr><td><code>SPA Ziel</code></td><td>immer</td><td>keine</td></tr><tr><td><code>SPB Ziel</code></td><td>VKE = 1</td><td>Setzt <strong>immer</strong> VKE := 1, /ER := 0, OR := 0, STA := 1 (ob gesprungen wird oder nicht)</td></tr><tr><td><code>SPBN Ziel</code></td><td>VKE = 0</td><td>Wie SPB</td></tr><tr><td><code>SPBB Ziel</code></td><td>VKE = 1 (kopiert vorher das VKE in BIE)</td><td>Wie SPB, und BIE := VKE</td></tr><tr><td><code>SPBNB Ziel</code></td><td>VKE = 0 (kopiert vorher das VKE in BIE)</td><td>Wie SPBN, und BIE := VKE</td></tr><tr><td><code>SPBI</code> / <code>SPBIN</code></td><td>BIE = 1 / BIE = 0</td><td>—</td></tr><tr><td><code>SPO</code></td><td>OV = 1</td><td>—</td></tr><tr><td><code>SPS</code></td><td>OS = 1</td><td>Setzt OS := 0</td></tr><tr><td><code>SPZ</code></td><td>Ergebnis = 0 (A1 = 0, A0 = 0)</td><td>—</td></tr><tr><td><code>SPN</code></td><td>Ergebnis ≠ 0</td><td>—</td></tr><tr><td><code>SPP</code></td><td>Ergebnis &gt; 0 (A1 = 1, A0 = 0)</td><td>—</td></tr><tr><td><code>SPM</code></td><td>Ergebnis &lt; 0 (A1 = 0, A0 = 1)</td><td>—</td></tr><tr><td><code>SPPZ</code></td><td>Ergebnis ≥ 0</td><td>—</td></tr><tr><td><code>SPMZ</code></td><td>Ergebnis ≤ 0</td><td>—</td></tr><tr><td><code>SPU</code></td><td>ungültig (A1 = 1, A0 = 1)</td><td>—</td></tr><tr><td><code>LOOP Ziel</code></td><td>AKKU1-L := AKKU1-L − 1; springt, wenn ≠ 0</td><td>—</td></tr><tr><td><code>SPL Ziel</code></td><td>Sprungverteiler nach AKKU1-LL (mehrere <code>SPA</code> hintereinander)</td><td>—</td></tr></tbody></table></div>
<blockquote>
<p><strong>Falle</strong>: Springt <code>SPB</code> nicht, bleibt das VKE auf <strong>1</strong>. <code>U E0.0 / SPB X / = A4.0</code> setzt A4.0 = 1, wenn E0.0 = 0 ist.</p>
<p><strong>Falle mit <code>LOOP</code></strong>: Ist AKKU1-L beim Erreichen von <code>LOOP</code> gleich 0, wird er zu 65535, und der Schleifenrumpf läuft weitere 65535 Mal. Man muss vorher prüfen, dass der Zähler größer als 0 ist.</p>
</blockquote>
<p><strong>Schleife mit <code>LOOP</code></strong>:</p>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-cte">5</span>
<span class="t-meta">SIG:</span>  <span class="t-ins">T</span>     <span class="t-op">MW 10</span>           <span class="t-com">// Schleifenzähler</span>
      <span class="t-com">// ... Schleifenrumpf (verwendet MW10) ...</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 10</span>
      <span class="t-ins">LOOP</span>  <span class="t-op">SIG</span>             <span class="t-com">// MW10−1; wiederholt, solange ≠ 0</span></code></pre></section>
<section><h2 id="geloste-beispiele">Gelöste Beispiele</h2>
        <article class="ejemplo" id="e26">
          <h3><span class="codigo">E26</span>Addieren oder subtrahieren je nach Wahlschalter (Sprünge)</h3>
          <p><strong>Aufgabe</strong>: Wenn E0.0 = 1 ist, MW34 = MW30 + MW32. Sonst MW34 = MW30 − MW32.</p>
<figure class="kop" data-segmento="Netzwerk"><div class="kop-seg"><p class="kop-titulo">Netzwerk 1</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="208" y2="46" class="w"></line><path d="M 213 35 Q 206 46 213 57" class="sym-line " fill="none"></path><path d="M 235 35 Q 242 46 235 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">JMP</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">SUMA</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 2</p><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">SUB_I</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN1</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MW 30</text></g></g><g><line x1="178" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">IN2</text><g class="op-hit"><rect x="88" y="166" width="90" height="16" fill="transparent"></rect><text x="176" y="178" text-anchor="end" class="op  ">MW 32</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MW 34</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 3</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="208" y2="46" class="w"></line><path d="M 213 35 Q 206 46 213 57" class="sym-line " fill="none"></path><path d="M 235 35 Q 242 46 235 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">JMP</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">FIN</text></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 4</p><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">ADD_I</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN1</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MW 30</text></g></g><g><line x1="178" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">IN2</text><g class="op-hit"><rect x="88" y="166" width="90" height="16" fill="transparent"></rect><text x="176" y="178" text-anchor="end" class="op  ">MW 32</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MW 34</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 5</p><div class="kop-lienzo"><svg width="222" height="76" viewBox="0 0 222 76" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E26&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;MW 30&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;20&quot;},{&quot;op&quot;:&quot;MW 32&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;7&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;MW 34&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;13&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">U</span>     <span class="t-op">E 0.0</span>
      <span class="t-ins">SPB</span>   <span class="t-op">SUMA</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 30</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 32</span>
      <span class="t-ins">-I</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 34</span>
      <span class="t-ins">SPA</span>   <span class="t-op">FIN</span>
<span class="t-meta">SUMA:</span> <span class="t-ins">L</span>     <span class="t-op">MW 30</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 32</span>
      <span class="t-ins">+I</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 34</span>
<span class="t-meta">FIN:</span>  <span class="t-ins">NOP</span>   <span class="t-cte">0</span></code></pre>
        </article>
<article class="ejemplo" id="e27">
          <h3><span class="codigo">E27</span>Fakultät mit LOOP</h3>
          <p><strong>Aufgabe</strong>: MD100 = MW30! Ist MW30 ≤ 1, ist das Ergebnis 1.</p>
<p><strong>Konzepte</strong>: <code>LOOP</code> verringert AKKU1-L und springt, solange er ≠ 0 ist. Der <strong>Fall 0 muss abgefangen werden</strong>: Sonst würde <code>LOOP</code> von 0 auf 65535 gehen und die Schleife weitere 65535 Mal wiederholen.</p>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-cte">L#1</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 100</span>      <span class="t-com">// Ergebnis = 1</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 30</span>       <span class="t-com">// N</span>
      <span class="t-ins">L</span>     <span class="t-cte">1</span>
      <span class="t-ins">&lt;=I</span>               <span class="t-com">// N &lt;= 1?</span>
      <span class="t-ins">SPB</span>   <span class="t-op">FIN</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 30</span>
<span class="t-meta">SIG:</span>  <span class="t-ins">T</span>     <span class="t-op">MW 32</span>       <span class="t-com">// Schleifenzähler</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 32</span>
      <span class="t-ins">*D</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 32</span>
      <span class="t-ins">LOOP</span>  <span class="t-op">SIG</span>
<span class="t-meta">FIN:</span>  <span class="t-ins">NOP</span>   <span class="t-cte">0</span></code></pre><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E27&quot;,&quot;kop&quot;:false,&quot;awl&quot;:&quot;      L     L#1\n      T     MD 100      // resultado = 1\n      L     MW 30       // N\n      L     1\n      &lt;=I               // ¿N &lt;= 1?\n      SPB   FIN\n      L     MW 30\nSIG:  T     MW 32       // contador del bucle\n      L     MD 100\n      L     MW 32\n      *D\n      T     MD 100\n      L     MW 32\n      LOOP  SIG\nFIN:  NOP   0\n&quot;,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;MW 30&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;5&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;MD 100&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;120&quot;}]}"></div>
        </article></section>
<section><h2 id="teste-dein-wissen">Teste dein Wissen</h2><p class="nota">Überlege dir die Antwort, bevor du die Lösung aufklappst.</p>
        <article class="pregunta" id="q08">
          <h3><span class="codigo">Q08</span>SPB springt nicht</h3>
          <p>Welchen Wert hat A4.0 in jedem Schritt? Der Eingang ändert sich: erst E0.0 = 1, dann E0.0 = 0 und dann wieder E0.0 = 1.</p>
<pre class="codigo-awl"><code>      <span class="t-ins">U</span>     <span class="t-op">E 0.0</span>
      <span class="t-ins">SPB</span>   <span class="t-op">FIN</span>
      <span class="t-ins">=</span>     <span class="t-op">A 4.0</span>
<span class="t-meta">FIN:</span>  <span class="t-ins">NOP</span>   <span class="t-cte">0</span></code></pre>
<details><summary>Lösung</summary>
<ul>
<li>Mit E0.0 = 1: Es wird gesprungen, A4.0 <strong>wird nicht geschrieben</strong> und bleibt 0.</li>
<li>Mit E0.0 = 0: <strong>Es wird nicht gesprungen, aber SPB hinterlässt VKE = 1</strong>, deshalb wird A4.0 = 1.</li>
<li>Wieder mit E0.0 = 1: Es wird gesprungen, und A4.0 <strong>bleibt 1</strong>.</li>
</ul>
</details>
        </article></section>
<section><h2 id="haufige-fragen">Häufige Fragen</h2>
        <div class="preguntas faq">
          <details><summary>Wie stehen VKE und /ER, wenn ein SPB nicht springt?</summary><div class="faq-respuesta"><p>VKE = 1 und /ER = 0. <code>SPB</code> und <code>SPBN</code> lassen das VKE immer auf 1 und schließen die Kette ab, ob sie springen oder nicht. Deshalb schreibt eine Zuweisung direkt nach einem nicht springenden <code>SPB</code> eine 1.</p></div></details>
          <details><summary>Wie programmiert man eine Schleife in AWL?</summary><div class="faq-respuesta"><p>Mit <code>LOOP</code>: Es zieht 1 vom niederwertigen Teil von AKKU1 ab und springt zur Marke, solange er nicht 0 erreicht. Prüfe vorher, dass der Zähler nicht 0 ist, denn sonst würde er zu 65535 und die Schleife liefe 65535 Mal.</p></div></details>
          <details><summary>Wie führe ich einen Transfer nur aus, wenn eine Bedingung erfüllt ist?</summary><div class="faq-respuesta"><p>Indem man darüber springt: <code>U E0.0 / SPBN NEIN / L 5 / T MW10 / NEIN: NOP 0</code>. <code>T</code> hängt nicht vom VKE ab, deshalb reicht es nicht, die Bedingung davorzuschreiben.</p></div></details>
        </div></section>
      </div>
      <aside class="practica">
      <div>
        <h2>Mit dem Simulator üben</h2>
        <p>Alle Beispiele dieser Seite sind in Automatizacion enthalten, einem kostenlosen SPS-Simulator für Windows, macOS und Linux: Öffne sie, ändere die Eingänge und beobachte Zyklus für Zyklus, wie das Programm reagiert. Hinweis: Die Oberfläche der App ist auf Spanisch.</p>
      </div>
      <a class="btn btn-primario" href="../../../de/#descargar"><svg class="icono"><use href="#i-descarga" /></svg>Simulator herunterladen</a>
    </aside>
      <nav class="paginacion" aria-label="Inhalt der Theorie">
        <a class="pag-ant" href="../umwandlung-und-wortverknuepfung/"><span>← Zurück</span><b>Umwandlungen</b></a>
        <a class="pag-sig" href="../indirekte-adressierung-und-mcr/"><span>Weiter →</span><b>Indirekte Adressierung</b></a>
      </nav>
    </main>
  </div>
  <script type="application/json" id="vivo-textos">{"pruebalo":"Ausprobieren","pista":"Klicke auf die Eingänge.","pistaMayus":"Mit Umschalt + Klick wirkt ein Eingang als Taster, solange du ihn gedrückt hältst.","reiniciar":"Neu starten","valorNoValido":"Ungültiger Wert"}</script>
  <script type="module" src="../../../vivo.js"></script>

  <footer class="pie">
    <div class="contenedor pie-fila">
      <div class="marca marca-pie">
        <img src="../../../favicon.svg" alt="" width="24" height="24">
        <span>Automatizacion</span>
      </div>
      <p>Kostenloser SPS-Simulator zum Lernen von KOP und AWL. © 2026 Arzath · Lizenz PolyForm Strict 1.0.0 · Unabhängiges Bildungsprojekt ohne Verbindung zu einem SPS-Hersteller.</p>
      <a href="https://github.com/Nicarayzon/plc-ladder-stl-simulator">GitHub</a>
    </div>
  </footer>
</body>
</html>
