<!doctype html>
<html lang="de">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Umwandlung und Wortverknüpfung: BCD, INT, DINT und REAL · Automatizacion</title>
  <meta name="description" content="Wie man in AWL und KOP zwischen BCD, INT, DINT und REAL umwandelt, wie gerundet wird, wie ein Analogeingang in Prozent skaliert wird und wie Bits mit Wortverknüpfungen maskiert und geschoben werden.">
  <meta name="author" content="Arzath">
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#0e1013">
  <link rel="icon" href="../../../favicon.svg" type="image/svg+xml">
  <link rel="canonical" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/umwandlung-und-wortverknuepfung/">
  <link rel="alternate" hreflang="es" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/conversiones-y-logica-de-palabras/">
  <link rel="alternate" hreflang="en" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/conversions-and-word-logic/">
  <link rel="alternate" hreflang="de" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/umwandlung-und-wortverknuepfung/">
  <link rel="alternate" hreflang="x-default" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/conversiones-y-logica-de-palabras/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Automatizacion">
  <meta property="og:locale" content="de_DE">
  <meta property="og:title" content="Umwandlung und Wortverknüpfung: BCD, INT, DINT und REAL">
  <meta property="og:description" content="Wie man in AWL und KOP zwischen BCD, INT, DINT und REAL umwandelt, wie gerundet wird, wie ein Analogeingang in Prozent skaliert wird und wie Bits mit Wortverknüpfungen maskiert und geschoben werden.">
  <meta property="og:url" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/umwandlung-und-wortverknuepfung/">
  <meta property="og:image" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png">
  <meta name="twitter:card" content="summary_large_image">
  <script type="application/ld+json">
  [{"@context":"https://schema.org","@type":"TechArticle","headline":"Umwandlung und Wortverknüpfung: BCD, INT, DINT und REAL","description":"Wie man in AWL und KOP zwischen BCD, INT, DINT und REAL umwandelt, wie gerundet wird, wie ein Analogeingang in Prozent skaliert wird und wie Bits mit Wortverknüpfungen maskiert und geschoben werden.","inLanguage":"de","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/umwandlung-und-wortverknuepfung/","image":"https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png","author":{"@type":"Person","name":"Arzath"},"isPartOf":{"@type":"WebSite","name":"Automatizacion","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"}},{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Wie skaliere ich einen Analogeingang in Prozent?","acceptedAnswer":{"@type":"Answer","text":"Wandle den Wert in REAL um (ITD und DTR), teile ihn durch 27648 und multipliziere ihn mit 100. Mit 13824 am Eingang ergibt sich 50,0 %."}},{"@type":"Question","name":"Was ist der Unterschied zwischen RND und TRUNC?","acceptedAnswer":{"@type":"Answer","text":"RND rundet auf die nächste Ganzzahl (3,6 → 4), und TRUNC schneidet die Nachkommastellen in Richtung 0 ab (3,6 → 3). RND+ rundet auf und RND- rundet ab."}},{"@type":"Question","name":"Warum hinterlässt L MW 10 mit MW10 = −1 nicht −1 im 32-Bit-Akku?","acceptedAnswer":{"@type":"Answer","text":"Weil L den höherwertigen Teil mit Nullen füllt, ohne das Vorzeichen zu erweitern: AKKU1 ist dann DW#16#0000FFFF. Um den Wert als negatives DINT zu behandeln, verwendet man ITD."}}]},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Automatizacion","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"},{"@type":"ListItem","position":2,"name":"Theorie","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/"},{"@type":"ListItem","position":3,"name":"Umwandlungen","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/umwandlung-und-wortverknuepfung/"}]}]
  </script>
  <link rel="stylesheet" href="../../../estilos.css">
  <link rel="stylesheet" href="../../../teoria.css">
  <script>
    // tema elegido antes de pintar, para que no parpadee
    try { const t = localStorage.getItem('automatizacion-web-tema'); if (t) document.documentElement.dataset.theme = t; } catch (e) {}
  </script>
  <script src="../../../teoria.js" defer></script>
</head>
<body>
  <svg width="0" height="0" style="position:absolute" aria-hidden="true">
    <symbol id="i-github" viewBox="0 0 24 24"><path stroke="none" fill="currentColor" d="M12 2a10 10 0 0 0-3.16 19.49c.5.09.68-.22.68-.48v-1.7c-2.78.6-3.37-1.34-3.37-1.34-.45-1.16-1.11-1.47-1.11-1.47-.91-.62.07-.61.07-.61 1 .07 1.53 1.03 1.53 1.03.9 1.52 2.34 1.08 2.91.83.09-.65.35-1.09.63-1.34-2.22-.25-4.55-1.11-4.55-4.94 0-1.09.39-1.98 1.03-2.68-.1-.25-.45-1.27.1-2.64 0 0 .84-.27 2.75 1.02a9.58 9.58 0 0 1 5 0c1.91-1.29 2.75-1.02 2.75-1.02.55 1.37.2 2.39.1 2.64.64.7 1.03 1.59 1.03 2.68 0 3.84-2.34 4.68-4.57 4.93.36.31.68.92.68 1.85v2.74c0 .27.18.58.69.48A10 10 0 0 0 12 2Z" /></symbol>
    <symbol id="i-luna" viewBox="0 0 24 24"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5Z" /></symbol>
    <symbol id="i-sol" viewBox="0 0 24 24"><circle cx="12" cy="12" r="4" /><path d="M12 2v2m0 16v2M4.9 4.9l1.4 1.4m11.4 11.4 1.4 1.4M2 12h2m16 0h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4" /></symbol>
    <symbol id="i-descarga" viewBox="0 0 24 24"><path d="M12 4v11m0 0-4.5-4.5M12 15l4.5-4.5M5 19h14" /></symbol>
  </svg>

  <header class="cabecera">
    <div class="contenedor cabecera-fila">
      <a class="marca" href="../../../de/" aria-label="Automatizacion">
        <img src="../../../favicon.svg" alt="" width="30" height="30">
        <span>Automatizacion</span>
      </a>
      <nav class="menu" aria-label="Theorie">
        <a href="../../../de/">Simulator</a>
        <a href="../../../de/theorie/" class="activo">Theorie</a>
        <a href="../../../de/installation/" class="menu-destacado">Installation</a>
      </nav>
      <div class="cabecera-acciones">
        <nav class="idiomas" aria-label="Sprache"><a href="../../../es/teoria/conversiones-y-logica-de-palabras/" hreflang="es" lang="es" title="Español">ES</a><a href="../../../en/theory/conversions-and-word-logic/" hreflang="en" lang="en" title="English">EN</a><a href="../../../de/theorie/umwandlung-und-wortverknuepfung/" hreflang="de" lang="de" title="Deutsch" aria-current="page">DE</a></nav>
        <button class="boton-icono" id="cambiar-tema" type="button" aria-label="Zwischen hellem und dunklem Design wechseln">
          <svg class="icono icono-sol"><use href="#i-sol" /></svg>
          <svg class="icono icono-luna"><use href="#i-luna" /></svg>
        </button>
        <a class="boton-icono" href="https://github.com/Nicarayzon/plc-ladder-stl-simulator" aria-label="Code auf GitHub">
          <svg class="icono"><use href="#i-github" /></svg>
        </a>
        <a class="btn btn-primario btn-pequeno" href="../../../de/#descargar">Herunterladen</a>
      </div>
    </div>
  </header>

  <div class="contenedor teoria">
    <nav class="lateral" aria-label="Inhalt der Theorie">
      <p class="lateral-titulo"><a href="../">Theorie</a></p>
      <ol><li><a href="../was-ist-eine-sps/">Was ist eine SPS</a></li><li><a href="../sps-zyklus/">Der SPS-Zyklus</a></li><li><a href="../speicherbereiche/">Speicherbereiche</a></li><li><a href="../datentypen/">Datentypen</a></li><li><a href="../bausteine-ob-fc-fb-db/">Bausteine OB, FC, FB, DB</a></li><li><a href="../kop-kontakte-und-spulen/">KOP: Kontakte und Spulen</a></li><li><a href="../awl-vke-und-bitverknuepfung/">AWL: VKE und Bitlogik</a></li><li><a href="../selbsthaltung-setzen-ruecksetzen/">Selbsthaltung, Setzen, Rücksetzen</a></li><li><a href="../flanken/">Flanken</a></li><li><a href="../zeiten/">Zeiten</a></li><li><a href="../zaehler/">Zähler</a></li><li><a href="../taktmerker/">Taktmerker</a></li><li><a href="../ablaufsteuerung-grafcet/">Ablaufsteuerung und GRAFCET</a></li><li><a href="../vergleich-und-arithmetik/">Vergleich und Arithmetik</a></li><li><a href="../umwandlung-und-wortverknuepfung/" aria-current="page">Umwandlungen</a></li><li><a href="../spruenge-und-schleifen/">Sprünge und Schleifen</a></li><li><a href="../indirekte-adressierung-und-mcr/">Indirekte Adressierung</a></li><li><a href="../kop-awl-entsprechungen/">KOP ↔ AWL</a></li><li><a href="../geloeste-aufgaben/">Gelöste Aufgaben</a></li><li><a href="../mnemonik-und-glossar/">Mnemonik und Glossar</a></li></ol>
    </nav>
    <main class="articulo">
      <details class="indice-movil">
        <summary>Inhalt der Theorie</summary>
        <ol><li><a href="../was-ist-eine-sps/">Was ist eine SPS</a></li><li><a href="../sps-zyklus/">Der SPS-Zyklus</a></li><li><a href="../speicherbereiche/">Speicherbereiche</a></li><li><a href="../datentypen/">Datentypen</a></li><li><a href="../bausteine-ob-fc-fb-db/">Bausteine OB, FC, FB, DB</a></li><li><a href="../kop-kontakte-und-spulen/">KOP: Kontakte und Spulen</a></li><li><a href="../awl-vke-und-bitverknuepfung/">AWL: VKE und Bitlogik</a></li><li><a href="../selbsthaltung-setzen-ruecksetzen/">Selbsthaltung, Setzen, Rücksetzen</a></li><li><a href="../flanken/">Flanken</a></li><li><a href="../zeiten/">Zeiten</a></li><li><a href="../zaehler/">Zähler</a></li><li><a href="../taktmerker/">Taktmerker</a></li><li><a href="../ablaufsteuerung-grafcet/">Ablaufsteuerung und GRAFCET</a></li><li><a href="../vergleich-und-arithmetik/">Vergleich und Arithmetik</a></li><li><a href="../umwandlung-und-wortverknuepfung/" aria-current="page">Umwandlungen</a></li><li><a href="../spruenge-und-schleifen/">Sprünge und Schleifen</a></li><li><a href="../indirekte-adressierung-und-mcr/">Indirekte Adressierung</a></li><li><a href="../kop-awl-entsprechungen/">KOP ↔ AWL</a></li><li><a href="../geloeste-aufgaben/">Gelöste Aufgaben</a></li><li><a href="../mnemonik-und-glossar/">Mnemonik und Glossar</a></li></ol>
      </details>
      <nav class="migas" aria-label="Breadcrumb"><a href="../">Theorie</a><span aria-hidden="true">›</span><span>Umwandlungen</span></nav>
      <h1>Umwandlung und Wortverknüpfung: BCD, INT, DINT und REAL</h1>
      <p class="articulo-entradilla">Wie man in AWL und KOP zwischen BCD, INT, DINT und REAL umwandelt, wie gerundet wird, wie ein Analogeingang in Prozent skaliert wird und wie Bits mit Wortverknüpfungen maskiert und geschoben werden.</p>
      <div class="articulo-cuerpo">
<section><h2 id="umwandlung">Umwandlung</h2>





































































































<div class="tabla"><table><thead><tr><th>AWL</th><th>KOP</th><th>Umwandlung</th><th>Hinweise</th></tr></thead><tbody><tr><td><code>BTI</code></td><td><code>BCD_I</code></td><td>3-stelliges BCD → INT (AKKU1-L)</td><td>Ungültige Ziffer → BCD-Fehler (OB121)</td></tr><tr><td><code>ITB</code></td><td><code>I_BCD</code></td><td>INT → 3-stelliges BCD</td><td>Außerhalb von ±999 → OV = OS = 1, keine Umwandlung</td></tr><tr><td><code>BTD</code></td><td><code>BCD_DI</code></td><td>7-stelliges BCD → DINT</td><td></td></tr><tr><td><code>DTB</code></td><td><code>DI_BCD</code></td><td>DINT → 7-stelliges BCD</td><td></td></tr><tr><td><code>ITD</code></td><td><code>I_DI</code></td><td>INT → DINT (erweitert das Vorzeichen)</td><td></td></tr><tr><td><code>DTR</code></td><td><code>DI_R</code></td><td>DINT → REAL</td><td>Über 2²⁴ kann Genauigkeit verloren gehen</td></tr><tr><td><code>RND</code></td><td><code>ROUND</code></td><td>REAL → DINT, auf die nächste Ganzzahl gerundet</td><td>Im genauen Fall x,5 wird laut AWL-Handbuch zur geraden Zahl gerundet</td></tr><tr><td><code>TRUNC</code></td><td><code>TRUNC</code></td><td>REAL → DINT, in Richtung 0 abgeschnitten</td><td>3,9 → 3 ; −3,9 → −3</td></tr><tr><td><code>RND+</code></td><td><code>CEIL</code></td><td>REAL → DINT in Richtung +∞</td><td>3,2 → 4 ; −3,2 → −3</td></tr><tr><td><code>RND-</code></td><td><code>FLOOR</code></td><td>REAL → DINT in Richtung −∞</td><td>3,2 → 3 ; −3,2 → −4</td></tr><tr><td><code>INVI</code> / <code>INVD</code></td><td><code>INV_I</code> / <code>INV_DI</code></td><td>Einerkomplement (invertiert die Bits)</td><td></td></tr><tr><td><code>NEGI</code> / <code>NEGD</code></td><td><code>NEG_I</code> / <code>NEG_DI</code></td><td>Zweierkomplement (ändert das Vorzeichen)</td><td></td></tr><tr><td><code>NEGR</code></td><td><code>NEG_R</code></td><td>Ändert das Vorzeichen einer REAL-Zahl</td><td></td></tr><tr><td><code>CAW</code></td><td>—</td><td>Tauscht die 2 Bytes von AKKU1-L</td><td></td></tr><tr><td><code>CAD</code></td><td>—</td><td>Kehrt die Reihenfolge der 4 Bytes von AKKU1 um</td><td></td></tr></tbody></table></div>
<p><strong>Typische Analogwertskalierung</strong> (0..27648 → 0..100 %):</p>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-op">PEW 256</span>         <span class="t-com">// Rohwert (INT)</span>
      <span class="t-ins">ITD</span>                   <span class="t-com">// INT → DINT</span>
      <span class="t-ins">DTR</span>                   <span class="t-com">// DINT → REAL</span>
      <span class="t-ins">L</span>     <span class="t-cte">2.764800e+004</span>
      <span class="t-ins">/R</span>
      <span class="t-ins">L</span>     <span class="t-cte">1.000000e+002</span>
      <span class="t-ins">*R</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 60</span>           <span class="t-com">// % als REAL</span></code></pre></section>
<section><h2 id="wortverknupfung-und-schieben">Wortverknüpfung und Schieben</h2>





































<div class="tabla"><table><thead><tr><th>Anweisung</th><th>Wirkung</th></tr></thead><tbody><tr><td><code>UW</code>, <code>OW</code>, <code>XOW</code></td><td>AKKU1-L := AKKU1-L (UND / ODER / Exklusiv-ODER) AKKU2-L. Mit einer Konstanten (<code>UW W#16#00FF</code>) wird mit der Konstanten verknüpft</td></tr><tr><td><code>UD</code>, <code>OD</code>, <code>XOD</code></td><td>Dasselbe mit 32 Bit</td></tr><tr><td><code>SLW n</code> / <code>SRW n</code></td><td>Schiebt AKKU1-L um n Bits nach links / rechts und füllt mit 0 auf</td></tr><tr><td><code>SSI n</code></td><td>Schiebt AKKU1-L nach rechts und behält das Vorzeichen</td></tr><tr><td><code>SLD n</code> / <code>SRD n</code> / <code>SSD n</code></td><td>Schieben mit 32 Bit</td></tr><tr><td><code>RLD n</code> / <code>RRD n</code></td><td>Rotiert AKKU1 um n Bits nach links / rechts</td></tr><tr><td><code>RLDA</code> / <code>RRDA</code></td><td>Rotiert 1 Bit über A1</td></tr></tbody></table></div>
<ul>
<li>Ohne Operand wird die Anzahl der Stellen aus AKKU2-LL genommen.</li>
<li>Nach einer Wortverknüpfung: A1 = (Ergebnis ≠ 0), A0 = 0 und OV = 0.</li>
<li>Nach dem Schieben: A1 = zuletzt hinausgeschobenes Bit.</li>
</ul>
<p>Beispiel: das niederwertige Byte eines Wortes ausblenden mit <code>L MW 10 / UW W#16#00FF / T MW 12</code>.</p></section>
<section><h2 id="geloste-beispiele">Gelöste Beispiele</h2>
        <article class="ejemplo" id="e23">
          <h3><span class="codigo">E23</span>Analogwert in % skalieren (REAL)</h3>
          <p><strong>Aufgabe</strong>: PEW256 (0..27648) → MD100 = 0,0..100,0 %. A5.7 = Alarm über 80 %.</p>
<p><strong>In KOP</strong> ist es eine Kette von Boxen, verbunden über ENO → EN, mit Zwischenergebnissen in Merkern oder temporären Daten:</p>
<figure class="kop" data-segmento="Netzwerk"><div class="kop-seg"><p class="kop-titulo">Netzwerk 1</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">I_DI</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">PEW 256</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 104</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 2</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">DI_R</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 104</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 108</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 3</p><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">DIV_R</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN1</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 108</text></g></g><g><line x1="178" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">IN2</text><g class="op-hit"><rect x="88" y="166" width="90" height="16" fill="transparent"></rect><text x="176" y="178" text-anchor="end" class="op  ">2.764800e+004</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 112</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 4</p><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">MUL_R</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN1</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 112</text></g></g><g><line x1="178" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">IN2</text><g class="op-hit"><rect x="88" y="166" width="90" height="16" fill="transparent"></rect><text x="176" y="178" text-anchor="end" class="op  ">1.000000e+002</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 100</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 5</p><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="164" height="124" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="24" y2="46" class="w"></line><line x1="172" y1="46" x2="182" y2="46" class="w"></line><rect x="24" y="32" width="148" height="94" rx="3" class="sym-box "></rect><text x="98" y="45" text-anchor="middle" class="boxtxt">CMP &gt;R</text><text x="30" y="66" class="pin">IN1</text><text x="30" y="116" class="pin">IN2</text><g class="op-hit"><rect x="56" y="54" width="90" height="16" fill="transparent"></rect><text x="58" y="66" text-anchor="start" class="op  ">MD 100</text></g><g class="op-hit"><rect x="56" y="104" width="90" height="16" fill="transparent"></rect><text x="58" y="116" text-anchor="start" class="op  ">8.000000e+001</text></g></g><g class="el"><rect x="268" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="266" y1="46" x2="296" y2="46" class="w"></line><path d="M 301 35 Q 294 46 301 57" class="sym-line " fill="none"></path><path d="M 315 35 Q 322 46 315 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="264" y="7" width="90" height="16" fill="transparent"></rect><text x="308" y="19" text-anchor="middle" class="op  ">A 5.7</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E23&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;PEW 256&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;13824&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 5.7&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;MD 100&quot;,&quot;tipo&quot;:&quot;REAL&quot;,&quot;valor&quot;:&quot;50.0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-op">PEW 256</span>
      <span class="t-ins">ITD</span>
      <span class="t-ins">DTR</span>
      <span class="t-ins">L</span>     <span class="t-cte">2.764800e+004</span>
      <span class="t-ins">/R</span>
      <span class="t-ins">L</span>     <span class="t-cte">1.000000e+002</span>
      <span class="t-ins">*R</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">L</span>     <span class="t-cte">8.000000e+001</span>
      <span class="t-ins">&gt;R</span>
      <span class="t-ins">=</span>     <span class="t-op">A 5.7</span></code></pre>
        </article>
<article class="ejemplo" id="e25">
          <h3><span class="codigo">E25</span>REAL → DINT: RND, TRUNC, RND+ und RND−</h3>
          <figure class="kop" data-segmento="Netzwerk"><div class="kop-seg"><p class="kop-titulo">Netzwerk 1</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">ROUND</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 100</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 104</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 2</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">TRUNC</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 100</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 108</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 3</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">CEIL</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 100</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 112</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Netzwerk 4</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="KOP-Netzwerk"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">FLOOR</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 100</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 116</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E25&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;MD 100&quot;,&quot;tipo&quot;:&quot;REAL&quot;,&quot;valor&quot;:&quot;2.7&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;MD 104&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;3&quot;},{&quot;op&quot;:&quot;MD 108&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;2&quot;},{&quot;op&quot;:&quot;MD 112&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;3&quot;},{&quot;op&quot;:&quot;MD 116&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;2&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">RND</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 104</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">TRUNC</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 108</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">RND+</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 112</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">RND-</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 116</span></code></pre>
        </article></section>
<section><h2 id="haufige-fragen">Häufige Fragen</h2>
        <div class="preguntas faq">
          <details><summary>Wie skaliere ich einen Analogeingang in Prozent?</summary><div class="faq-respuesta"><p>Wandle den Wert in REAL um (<code>ITD</code> und <code>DTR</code>), teile ihn durch 27648 und multipliziere ihn mit 100. Mit 13824 am Eingang ergibt sich 50,0 %.</p></div></details>
          <details><summary>Was ist der Unterschied zwischen RND und TRUNC?</summary><div class="faq-respuesta"><p><code>RND</code> rundet auf die nächste Ganzzahl (3,6 → 4), und <code>TRUNC</code> schneidet die Nachkommastellen in Richtung 0 ab (3,6 → 3). <code>RND+</code> rundet auf und <code>RND-</code> rundet ab.</p></div></details>
          <details><summary>Warum hinterlässt <code>L MW 10</code> mit MW10 = −1 nicht −1 im 32-Bit-Akku?</summary><div class="faq-respuesta"><p>Weil <code>L</code> den höherwertigen Teil mit Nullen füllt, ohne das Vorzeichen zu erweitern: AKKU1 ist dann <code>DW#16#0000FFFF</code>. Um den Wert als negatives DINT zu behandeln, verwendet man <code>ITD</code>.</p></div></details>
        </div></section>
      </div>
      <aside class="practica">
      <div>
        <h2>Mit dem Simulator üben</h2>
        <p>Alle Beispiele dieser Seite sind in Automatizacion enthalten, einem kostenlosen SPS-Simulator für Windows, macOS und Linux: Öffne sie, ändere die Eingänge und beobachte Zyklus für Zyklus, wie das Programm reagiert. Hinweis: Die Oberfläche der App ist auf Spanisch.</p>
      </div>
      <a class="btn btn-primario" href="../../../de/#descargar"><svg class="icono"><use href="#i-descarga" /></svg>Simulator herunterladen</a>
    </aside>
      <nav class="paginacion" aria-label="Inhalt der Theorie">
        <a class="pag-ant" href="../vergleich-und-arithmetik/"><span>← Zurück</span><b>Vergleich und Arithmetik</b></a>
        <a class="pag-sig" href="../spruenge-und-schleifen/"><span>Weiter →</span><b>Sprünge und Schleifen</b></a>
      </nav>
    </main>
  </div>
  <script type="application/json" id="vivo-textos">{"pruebalo":"Ausprobieren","pista":"Klicke auf die Eingänge.","pistaMayus":"Mit Umschalt + Klick wirkt ein Eingang als Taster, solange du ihn gedrückt hältst.","reiniciar":"Neu starten","valorNoValido":"Ungültiger Wert"}</script>
  <script type="module" src="../../../vivo.js"></script>

  <footer class="pie">
    <div class="contenedor pie-fila">
      <div class="marca marca-pie">
        <img src="../../../favicon.svg" alt="" width="24" height="24">
        <span>Automatizacion</span>
      </div>
      <p>Kostenloser SPS-Simulator zum Lernen von KOP und AWL. © 2026 Arzath · Lizenz PolyForm Strict 1.0.0 · Unabhängiges Bildungsprojekt ohne Verbindung zu einem SPS-Hersteller.</p>
      <a href="https://github.com/Nicarayzon/plc-ladder-stl-simulator">GitHub</a>
    </div>
  </footer>
</body>
</html>
