<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Conversions and word logic: BCD, INT, DINT and REAL · Automatizacion</title>
  <meta name="description" content="How to convert between BCD, INT, DINT and REAL in STL and Ladder, how to round, how to scale an analog input to a percentage, and how to mask and shift bits with word logic.">
  <meta name="author" content="Arzath">
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#0e1013">
  <link rel="icon" href="../../../favicon.svg" type="image/svg+xml">
  <link rel="canonical" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/conversions-and-word-logic/">
  <link rel="alternate" hreflang="es" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/conversiones-y-logica-de-palabras/">
  <link rel="alternate" hreflang="en" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/conversions-and-word-logic/">
  <link rel="alternate" hreflang="de" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/umwandlung-und-wortverknuepfung/">
  <link rel="alternate" hreflang="x-default" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/conversiones-y-logica-de-palabras/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Automatizacion">
  <meta property="og:locale" content="en_US">
  <meta property="og:title" content="Conversions and word logic: BCD, INT, DINT and REAL">
  <meta property="og:description" content="How to convert between BCD, INT, DINT and REAL in STL and Ladder, how to round, how to scale an analog input to a percentage, and how to mask and shift bits with word logic.">
  <meta property="og:url" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/conversions-and-word-logic/">
  <meta property="og:image" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png">
  <meta name="twitter:card" content="summary_large_image">
  <script type="application/ld+json">
  [{"@context":"https://schema.org","@type":"TechArticle","headline":"Conversions and word logic: BCD, INT, DINT and REAL","description":"How to convert between BCD, INT, DINT and REAL in STL and Ladder, how to round, how to scale an analog input to a percentage, and how to mask and shift bits with word logic.","inLanguage":"en","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/conversions-and-word-logic/","image":"https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png","author":{"@type":"Person","name":"Arzath"},"isPartOf":{"@type":"WebSite","name":"Automatizacion","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"}},{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"How do I scale an analog input to a percentage?","acceptedAnswer":{"@type":"Answer","text":"Convert the value to REAL (ITD and DTR), divide it by 27648 and multiply it by 100. With 13824 on the input, the result is 50.0 %."}},{"@type":"Question","name":"What is the difference between RND and TRUNC?","acceptedAnswer":{"@type":"Answer","text":"RND rounds to the nearest integer (3.6 → 4) and TRUNC cuts off the decimal part toward 0 (3.6 → 3). RND+ rounds up and RND- rounds down."}},{"@type":"Question","name":"With MW10 = −1, why doesn't L MW 10 leave −1 in the 32-bit accumulator?","acceptedAnswer":{"@type":"Answer","text":"Because L fills the high part with zeros, without extending the sign: ACCU1 is DW#16#0000FFFF. To treat it as a negative DINT you have to use ITD."}}]},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Automatizacion","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"},{"@type":"ListItem","position":2,"name":"Theory","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/"},{"@type":"ListItem","position":3,"name":"Conversions","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/conversions-and-word-logic/"}]}]
  </script>
  <link rel="stylesheet" href="../../../estilos.css">
  <link rel="stylesheet" href="../../../teoria.css">
  <script>
    // tema elegido antes de pintar, para que no parpadee
    try { const t = localStorage.getItem('automatizacion-web-tema'); if (t) document.documentElement.dataset.theme = t; } catch (e) {}
  </script>
  <script src="../../../teoria.js" defer></script>
</head>
<body>
  <svg width="0" height="0" style="position:absolute" aria-hidden="true">
    <symbol id="i-github" viewBox="0 0 24 24"><path stroke="none" fill="currentColor" d="M12 2a10 10 0 0 0-3.16 19.49c.5.09.68-.22.68-.48v-1.7c-2.78.6-3.37-1.34-3.37-1.34-.45-1.16-1.11-1.47-1.11-1.47-.91-.62.07-.61.07-.61 1 .07 1.53 1.03 1.53 1.03.9 1.52 2.34 1.08 2.91.83.09-.65.35-1.09.63-1.34-2.22-.25-4.55-1.11-4.55-4.94 0-1.09.39-1.98 1.03-2.68-.1-.25-.45-1.27.1-2.64 0 0 .84-.27 2.75 1.02a9.58 9.58 0 0 1 5 0c1.91-1.29 2.75-1.02 2.75-1.02.55 1.37.2 2.39.1 2.64.64.7 1.03 1.59 1.03 2.68 0 3.84-2.34 4.68-4.57 4.93.36.31.68.92.68 1.85v2.74c0 .27.18.58.69.48A10 10 0 0 0 12 2Z" /></symbol>
    <symbol id="i-luna" viewBox="0 0 24 24"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5Z" /></symbol>
    <symbol id="i-sol" viewBox="0 0 24 24"><circle cx="12" cy="12" r="4" /><path d="M12 2v2m0 16v2M4.9 4.9l1.4 1.4m11.4 11.4 1.4 1.4M2 12h2m16 0h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4" /></symbol>
    <symbol id="i-descarga" viewBox="0 0 24 24"><path d="M12 4v11m0 0-4.5-4.5M12 15l4.5-4.5M5 19h14" /></symbol>
  </svg>

  <header class="cabecera">
    <div class="contenedor cabecera-fila">
      <a class="marca" href="../../../en/" aria-label="Automatizacion">
        <img src="../../../favicon.svg" alt="" width="30" height="30">
        <span>Automatizacion</span>
      </a>
      <nav class="menu" aria-label="Theory">
        <a href="../../../en/">Simulator</a>
        <a href="../../../en/theory/" class="activo">Theory</a>
        <a href="../../../en/installation/" class="menu-destacado">Installation</a>
      </nav>
      <div class="cabecera-acciones">
        <nav class="idiomas" aria-label="Language"><a href="../../../es/teoria/conversiones-y-logica-de-palabras/" hreflang="es" lang="es" title="Español">ES</a><a href="../../../en/theory/conversions-and-word-logic/" hreflang="en" lang="en" title="English" aria-current="page">EN</a><a href="../../../de/theorie/umwandlung-und-wortverknuepfung/" hreflang="de" lang="de" title="Deutsch">DE</a></nav>
        <button class="boton-icono" id="cambiar-tema" type="button" aria-label="Switch between light and dark theme">
          <svg class="icono icono-sol"><use href="#i-sol" /></svg>
          <svg class="icono icono-luna"><use href="#i-luna" /></svg>
        </button>
        <a class="boton-icono" href="https://github.com/Nicarayzon/plc-ladder-stl-simulator" aria-label="Code on GitHub">
          <svg class="icono"><use href="#i-github" /></svg>
        </a>
        <a class="btn btn-primario btn-pequeno" href="../../../en/#descargar">Download</a>
      </div>
    </div>
  </header>

  <div class="contenedor teoria">
    <nav class="lateral" aria-label="Theory contents">
      <p class="lateral-titulo"><a href="../">Theory</a></p>
      <ol><li><a href="../what-is-a-plc/">What is a PLC</a></li><li><a href="../scan-cycle/">The scan cycle</a></li><li><a href="../memory-areas/">Memory areas</a></li><li><a href="../data-types/">Data types</a></li><li><a href="../blocks-ob-fc-fb-db/">Blocks: OB, FC, FB and DB</a></li><li><a href="../ladder-contacts-and-coils/">Ladder: contacts and coils</a></li><li><a href="../stl-rlo-and-bit-logic/">STL: RLO and bit logic</a></li><li><a href="../latching-set-reset/">Latching, Set and Reset</a></li><li><a href="../edge-detection/">Edge detection</a></li><li><a href="../timers/">Timers</a></li><li><a href="../counters/">Counters</a></li><li><a href="../clock-memory/">Clock memory</a></li><li><a href="../sequences-grafcet/">Sequences and GRAFCET</a></li><li><a href="../compare-and-arithmetic/">Compare and arithmetic</a></li><li><a href="../conversions-and-word-logic/" aria-current="page">Conversions</a></li><li><a href="../jumps-and-loops/">Jumps and loops</a></li><li><a href="../indirect-addressing-and-mcr/">Indirect addressing</a></li><li><a href="../ladder-stl-equivalences/">Ladder ↔ STL</a></li><li><a href="../solved-exercises/">Solved exercises</a></li><li><a href="../mnemonics-and-glossary/">Mnemonics and glossary</a></li></ol>
    </nav>
    <main class="articulo">
      <details class="indice-movil">
        <summary>Theory contents</summary>
        <ol><li><a href="../what-is-a-plc/">What is a PLC</a></li><li><a href="../scan-cycle/">The scan cycle</a></li><li><a href="../memory-areas/">Memory areas</a></li><li><a href="../data-types/">Data types</a></li><li><a href="../blocks-ob-fc-fb-db/">Blocks: OB, FC, FB and DB</a></li><li><a href="../ladder-contacts-and-coils/">Ladder: contacts and coils</a></li><li><a href="../stl-rlo-and-bit-logic/">STL: RLO and bit logic</a></li><li><a href="../latching-set-reset/">Latching, Set and Reset</a></li><li><a href="../edge-detection/">Edge detection</a></li><li><a href="../timers/">Timers</a></li><li><a href="../counters/">Counters</a></li><li><a href="../clock-memory/">Clock memory</a></li><li><a href="../sequences-grafcet/">Sequences and GRAFCET</a></li><li><a href="../compare-and-arithmetic/">Compare and arithmetic</a></li><li><a href="../conversions-and-word-logic/" aria-current="page">Conversions</a></li><li><a href="../jumps-and-loops/">Jumps and loops</a></li><li><a href="../indirect-addressing-and-mcr/">Indirect addressing</a></li><li><a href="../ladder-stl-equivalences/">Ladder ↔ STL</a></li><li><a href="../solved-exercises/">Solved exercises</a></li><li><a href="../mnemonics-and-glossary/">Mnemonics and glossary</a></li></ol>
      </details>
      <nav class="migas" aria-label="Breadcrumb"><a href="../">Theory</a><span aria-hidden="true">›</span><span>Conversions</span></nav>
      <h1>Conversions and word logic: BCD, INT, DINT and REAL</h1>
      <p class="articulo-entradilla">How to convert between BCD, INT, DINT and REAL in STL and Ladder, how to round, how to scale an analog input to a percentage, and how to mask and shift bits with word logic.</p>
      <div class="articulo-cuerpo">
<section><h2 id="conversion">Conversion</h2>





































































































<div class="tabla"><table><thead><tr><th>STL</th><th>Ladder</th><th>Conversion</th><th>Notes</th></tr></thead><tbody><tr><td><code>BTI</code></td><td><code>BCD_I</code></td><td>3-digit BCD → INT (ACCU1-L)</td><td>Invalid digit → BCD error (OB121)</td></tr><tr><td><code>ITB</code></td><td><code>I_BCD</code></td><td>INT → 3-digit BCD</td><td>Outside ±999 → OV = OS = 1 and it does not convert</td></tr><tr><td><code>BTD</code></td><td><code>BCD_DI</code></td><td>7-digit BCD → DINT</td><td></td></tr><tr><td><code>DTB</code></td><td><code>DI_BCD</code></td><td>DINT → 7-digit BCD</td><td></td></tr><tr><td><code>ITD</code></td><td><code>I_DI</code></td><td>INT → DINT (extends the sign)</td><td></td></tr><tr><td><code>DTR</code></td><td><code>DI_R</code></td><td>DINT → REAL</td><td>Above 2²⁴ it may lose precision</td></tr><tr><td><code>RND</code></td><td><code>ROUND</code></td><td>REAL → DINT, rounding to the nearest</td><td>In the exact case of x.5, the STL manual specifies rounding to even</td></tr><tr><td><code>TRUNC</code></td><td><code>TRUNC</code></td><td>REAL → DINT, truncating toward 0</td><td>3.9 → 3 ; −3.9 → −3</td></tr><tr><td><code>RND+</code></td><td><code>CEIL</code></td><td>REAL → DINT toward +∞</td><td>3.2 → 4 ; −3.2 → −3</td></tr><tr><td><code>RND-</code></td><td><code>FLOOR</code></td><td>REAL → DINT toward −∞</td><td>3.2 → 3 ; −3.2 → −4</td></tr><tr><td><code>INVI</code> / <code>INVD</code></td><td><code>INV_I</code> / <code>INV_DI</code></td><td>Ones&#x27; complement (inverts the bits)</td><td></td></tr><tr><td><code>NEGI</code> / <code>NEGD</code></td><td><code>NEG_I</code> / <code>NEG_DI</code></td><td>Two&#x27;s complement (changes the sign)</td><td></td></tr><tr><td><code>NEGR</code></td><td><code>NEG_R</code></td><td>Changes the sign of a REAL</td><td></td></tr><tr><td><code>CAW</code></td><td>—</td><td>Swaps the 2 bytes of ACCU1-L</td><td></td></tr><tr><td><code>CAD</code></td><td>—</td><td>Reverses the order of the 4 bytes of ACCU1</td><td></td></tr></tbody></table></div>
<p><strong>Typical analog scaling</strong> (0..27648 → 0..100 %):</p>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-op">PIW 256</span>         <span class="t-com">// raw value (INT)</span>
      <span class="t-ins">ITD</span>                   <span class="t-com">// INT → DINT</span>
      <span class="t-ins">DTR</span>                   <span class="t-com">// DINT → REAL</span>
      <span class="t-ins">L</span>     <span class="t-cte">2.764800e+004</span>
      <span class="t-ins">/R</span>
      <span class="t-ins">L</span>     <span class="t-cte">1.000000e+002</span>
      <span class="t-ins">*R</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 60</span>           <span class="t-com">// % as a REAL</span></code></pre></section>
<section><h2 id="word-logic-and-shifts">Word logic and shifts</h2>





































<div class="tabla"><table><thead><tr><th>Instruction</th><th>Effect</th></tr></thead><tbody><tr><td><code>AW</code>, <code>OW</code>, <code>XOW</code></td><td>ACCU1-L := ACCU1-L (AND / OR / exclusive OR) ACCU2-L. With a constant (<code>AW W#16#00FF</code>), they operate with the constant</td></tr><tr><td><code>AD</code>, <code>OD</code>, <code>XOD</code></td><td>The same with 32 bits</td></tr><tr><td><code>SLW n</code> / <code>SRW n</code></td><td>Shifts ACCU1-L n bits to the left / right, filling with 0</td></tr><tr><td><code>SSI n</code></td><td>Shifts ACCU1-L to the right, keeping the sign</td></tr><tr><td><code>SLD n</code> / <code>SRD n</code> / <code>SSD n</code></td><td>32-bit shifts</td></tr><tr><td><code>RLD n</code> / <code>RRD n</code></td><td>Rotates ACCU1 n bits to the left / right</td></tr><tr><td><code>RLDA</code> / <code>RRDA</code></td><td>Rotates 1 bit through CC1</td></tr></tbody></table></div>
<ul>
<li>Without an operand, the number of positions is taken from ACCU2-LL.</li>
<li>After word logic: CC1 = (result ≠ 0), CC0 = 0 and OV = 0.</li>
<li>After a shift: CC1 = last bit shifted out.</li>
</ul>
<p>Example: isolating the low byte of a word with <code>L MW 10 / AW W#16#00FF / T MW 12</code>.</p></section>
<section><h2 id="worked-examples">Worked examples</h2>
        <article class="ejemplo" id="e23">
          <h3><span class="codigo">E23</span>Analog scaling to % (REAL)</h3>
          <p><strong>Task</strong>: PIW256 (0..27648) → MD100 = 0.0..100.0 %. Q5.7 = alarm above 80 %.</p>
<p><strong>In Ladder</strong> it is a chain of boxes linked ENO → EN, with intermediate results in memory or temporary data:</p>
<figure class="kop" data-segmento="Network"><div class="kop-seg"><p class="kop-titulo">Network 1</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">I_DI</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">PIW 256</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 104</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 2</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">DI_R</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 104</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 108</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 3</p><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">DIV_R</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN1</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 108</text></g></g><g><line x1="178" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">IN2</text><g class="op-hit"><rect x="88" y="166" width="90" height="16" fill="transparent"></rect><text x="176" y="178" text-anchor="end" class="op  ">2.764800e+004</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 112</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 4</p><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">MUL_R</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN1</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 112</text></g></g><g><line x1="178" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">IN2</text><g class="op-hit"><rect x="88" y="166" width="90" height="16" fill="transparent"></rect><text x="176" y="178" text-anchor="end" class="op  ">1.000000e+002</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 100</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 5</p><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="164" height="124" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="24" y2="46" class="w"></line><line x1="172" y1="46" x2="182" y2="46" class="w"></line><rect x="24" y="32" width="148" height="94" rx="3" class="sym-box "></rect><text x="98" y="45" text-anchor="middle" class="boxtxt">CMP &gt;R</text><text x="30" y="66" class="pin">IN1</text><text x="30" y="116" class="pin">IN2</text><g class="op-hit"><rect x="56" y="54" width="90" height="16" fill="transparent"></rect><text x="58" y="66" text-anchor="start" class="op  ">MD 100</text></g><g class="op-hit"><rect x="56" y="104" width="90" height="16" fill="transparent"></rect><text x="58" y="116" text-anchor="start" class="op  ">8.000000e+001</text></g></g><g class="el"><rect x="268" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="266" y1="46" x2="296" y2="46" class="w"></line><path d="M 301 35 Q 294 46 301 57" class="sym-line " fill="none"></path><path d="M 315 35 Q 322 46 315 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="264" y="7" width="90" height="16" fill="transparent"></rect><text x="308" y="19" text-anchor="middle" class="op  ">Q 5.7</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E23&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;en&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;PEW 256&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;13824&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 5.7&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;MD 100&quot;,&quot;tipo&quot;:&quot;REAL&quot;,&quot;valor&quot;:&quot;50.0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-op">PIW 256</span>
      <span class="t-ins">ITD</span>
      <span class="t-ins">DTR</span>
      <span class="t-ins">L</span>     <span class="t-cte">2.764800e+004</span>
      <span class="t-ins">/R</span>
      <span class="t-ins">L</span>     <span class="t-cte">1.000000e+002</span>
      <span class="t-ins">*R</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">L</span>     <span class="t-cte">8.000000e+001</span>
      <span class="t-ins">&gt;R</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 5.7</span></code></pre>
        </article>
<article class="ejemplo" id="e25">
          <h3><span class="codigo">E25</span>REAL → DINT: RND, TRUNC, RND+ and RND−</h3>
          <figure class="kop" data-segmento="Network"><div class="kop-seg"><p class="kop-titulo">Network 1</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">ROUND</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 100</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 104</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 2</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">TRUNC</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 100</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 108</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 3</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">CEIL</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 100</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 112</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 4</p><div class="kop-lienzo"><svg width="558" height="140" viewBox="0 0 558 140" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="98" y2="46" class="w"></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">FLOOR</text><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">EN</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">IN</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">MD 100</text></g></g><g><text x="341" y="50" text-anchor="end" class="pin">ENO</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">OUT</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MD 116</text></g></g></g><rect x="18" y="32" width="76" height="28" rx="5" class="slot "></rect></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E25&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;en&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;MD 100&quot;,&quot;tipo&quot;:&quot;REAL&quot;,&quot;valor&quot;:&quot;2.7&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;MD 104&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;3&quot;},{&quot;op&quot;:&quot;MD 108&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;2&quot;},{&quot;op&quot;:&quot;MD 112&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;3&quot;},{&quot;op&quot;:&quot;MD 116&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;2&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">RND</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 104</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">TRUNC</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 108</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">RND+</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 112</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 100</span>
      <span class="t-ins">RND-</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 116</span></code></pre>
        </article></section>
<section><h2 id="frequently-asked-questions">Frequently asked questions</h2>
        <div class="preguntas faq">
          <details><summary>How do I scale an analog input to a percentage?</summary><div class="faq-respuesta"><p>Convert the value to REAL (<code>ITD</code> and <code>DTR</code>), divide it by 27648 and multiply it by 100. With 13824 on the input, the result is 50.0 %.</p></div></details>
          <details><summary>What is the difference between RND and TRUNC?</summary><div class="faq-respuesta"><p><code>RND</code> rounds to the nearest integer (3.6 → 4) and <code>TRUNC</code> cuts off the decimal part toward 0 (3.6 → 3). <code>RND+</code> rounds up and <code>RND-</code> rounds down.</p></div></details>
          <details><summary>With MW10 = −1, why doesn't <code>L MW 10</code> leave −1 in the 32-bit accumulator?</summary><div class="faq-respuesta"><p>Because <code>L</code> fills the high part with zeros, without extending the sign: ACCU1 is <code>DW#16#0000FFFF</code>. To treat it as a negative DINT you have to use <code>ITD</code>.</p></div></details>
        </div></section>
      </div>
      <aside class="practica">
      <div>
        <h2>Practice with the simulator</h2>
        <p>All the examples on this page come with Automatizacion, a free PLC simulator for Windows, macOS and Linux: open them, change the inputs and watch the program respond cycle by cycle. Note: the app’s interface is in Spanish.</p>
      </div>
      <a class="btn btn-primario" href="../../../en/#descargar"><svg class="icono"><use href="#i-descarga" /></svg>Download the simulator</a>
    </aside>
      <nav class="paginacion" aria-label="Theory contents">
        <a class="pag-ant" href="../compare-and-arithmetic/"><span>← Previous</span><b>Compare and arithmetic</b></a>
        <a class="pag-sig" href="../jumps-and-loops/"><span>Next →</span><b>Jumps and loops</b></a>
      </nav>
    </main>
  </div>
  <script type="application/json" id="vivo-textos">{"pruebalo":"Try it","pista":"Click the inputs.","pistaMayus":"With Shift + click, an input works as a push button while you hold it.","reiniciar":"Reset","valorNoValido":"Invalid value"}</script>
  <script type="module" src="../../../vivo.js"></script>

  <footer class="pie">
    <div class="contenedor pie-fila">
      <div class="marca marca-pie">
        <img src="../../../favicon.svg" alt="" width="24" height="24">
        <span>Automatizacion</span>
      </div>
      <p>Free PLC simulator to learn Ladder and STL. © 2026 Arzath · PolyForm Strict 1.0.0 License · Independent educational project, not affiliated with any PLC manufacturer.</p>
      <a href="https://github.com/Nicarayzon/plc-ladder-stl-simulator">GitHub</a>
    </div>
  </footer>
</body>
</html>
