<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Indirect addressing and MCR in STL · Automatizacion</title>
  <meta name="description" content="Memory-indirect and register-indirect addressing in STL, the area pointer format and the Master Control Relay (MCR), with an example that adds up a table of words.">
  <meta name="author" content="Arzath">
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#0e1013">
  <link rel="icon" href="../../../favicon.svg" type="image/svg+xml">
  <link rel="canonical" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/indirect-addressing-and-mcr/">
  <link rel="alternate" hreflang="es" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/direccionamiento-indirecto-y-mcr/">
  <link rel="alternate" hreflang="en" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/indirect-addressing-and-mcr/">
  <link rel="alternate" hreflang="de" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/indirekte-adressierung-und-mcr/">
  <link rel="alternate" hreflang="x-default" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/direccionamiento-indirecto-y-mcr/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Automatizacion">
  <meta property="og:locale" content="en_US">
  <meta property="og:title" content="Indirect addressing and MCR in STL">
  <meta property="og:description" content="Memory-indirect and register-indirect addressing in STL, the area pointer format and the Master Control Relay (MCR), with an example that adds up a table of words.">
  <meta property="og:url" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/indirect-addressing-and-mcr/">
  <meta property="og:image" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png">
  <meta name="twitter:card" content="summary_large_image">
  <script type="application/ld+json">
  [{"@context":"https://schema.org","@type":"TechArticle","headline":"Indirect addressing and MCR in STL","description":"Memory-indirect and register-indirect addressing in STL, the area pointer format and the Master Control Relay (MCR), with an example that adds up a table of words.","inLanguage":"en","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/indirect-addressing-and-mcr/","image":"https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png","author":{"@type":"Person","name":"Arzath"},"isPartOf":{"@type":"WebSite","name":"Automatizacion","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"}},{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"What is indirect addressing in STL?","acceptedAnswer":{"@type":"Answer","text":"Using an address that is stored somewhere else, instead of writing it fixed in the code. For example, L MW [MD 30] loads the word whose address is held in MD30. It is used to step through tables in a loop."}},{"@type":"Question","name":"How is a P# pointer calculated?","acceptedAnswer":{"@type":"Answer","text":"Byte number × 8 + bit number. P#10.0 is 80 and P#2.0 is 16: that is why adding P#2.0 to a pointer moves it on by one word."}},{"@type":"Question","name":"Does the MCR replace an emergency stop?","acceptedAnswer":{"@type":"Answer","text":"No. The MCR only makes the = assignments and the T transfers of one area of the program write 0. An emergency stop has to be wired separately, outside the program."}}]},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Automatizacion","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"},{"@type":"ListItem","position":2,"name":"Theory","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/"},{"@type":"ListItem","position":3,"name":"Indirect addressing","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/indirect-addressing-and-mcr/"}]}]
  </script>
  <link rel="stylesheet" href="../../../estilos.css">
  <link rel="stylesheet" href="../../../teoria.css">
  <script>
    // tema elegido antes de pintar, para que no parpadee
    try { const t = localStorage.getItem('automatizacion-web-tema'); if (t) document.documentElement.dataset.theme = t; } catch (e) {}
  </script>
  <script src="../../../teoria.js" defer></script>
</head>
<body>
  <svg width="0" height="0" style="position:absolute" aria-hidden="true">
    <symbol id="i-github" viewBox="0 0 24 24"><path stroke="none" fill="currentColor" d="M12 2a10 10 0 0 0-3.16 19.49c.5.09.68-.22.68-.48v-1.7c-2.78.6-3.37-1.34-3.37-1.34-.45-1.16-1.11-1.47-1.11-1.47-.91-.62.07-.61.07-.61 1 .07 1.53 1.03 1.53 1.03.9 1.52 2.34 1.08 2.91.83.09-.65.35-1.09.63-1.34-2.22-.25-4.55-1.11-4.55-4.94 0-1.09.39-1.98 1.03-2.68-.1-.25-.45-1.27.1-2.64 0 0 .84-.27 2.75 1.02a9.58 9.58 0 0 1 5 0c1.91-1.29 2.75-1.02 2.75-1.02.55 1.37.2 2.39.1 2.64.64.7 1.03 1.59 1.03 2.68 0 3.84-2.34 4.68-4.57 4.93.36.31.68.92.68 1.85v2.74c0 .27.18.58.69.48A10 10 0 0 0 12 2Z" /></symbol>
    <symbol id="i-luna" viewBox="0 0 24 24"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5Z" /></symbol>
    <symbol id="i-sol" viewBox="0 0 24 24"><circle cx="12" cy="12" r="4" /><path d="M12 2v2m0 16v2M4.9 4.9l1.4 1.4m11.4 11.4 1.4 1.4M2 12h2m16 0h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4" /></symbol>
    <symbol id="i-descarga" viewBox="0 0 24 24"><path d="M12 4v11m0 0-4.5-4.5M12 15l4.5-4.5M5 19h14" /></symbol>
  </svg>

  <header class="cabecera">
    <div class="contenedor cabecera-fila">
      <a class="marca" href="../../../en/" aria-label="Automatizacion">
        <img src="../../../favicon.svg" alt="" width="30" height="30">
        <span>Automatizacion</span>
      </a>
      <nav class="menu" aria-label="Theory">
        <a href="../../../en/">Simulator</a>
        <a href="../../../en/theory/" class="activo">Theory</a>
        <a href="../../../en/installation/" class="menu-destacado">Installation</a>
      </nav>
      <div class="cabecera-acciones">
        <nav class="idiomas" aria-label="Language"><a href="../../../es/teoria/direccionamiento-indirecto-y-mcr/" hreflang="es" lang="es" title="Español">ES</a><a href="../../../en/theory/indirect-addressing-and-mcr/" hreflang="en" lang="en" title="English" aria-current="page">EN</a><a href="../../../de/theorie/indirekte-adressierung-und-mcr/" hreflang="de" lang="de" title="Deutsch">DE</a></nav>
        <button class="boton-icono" id="cambiar-tema" type="button" aria-label="Switch between light and dark theme">
          <svg class="icono icono-sol"><use href="#i-sol" /></svg>
          <svg class="icono icono-luna"><use href="#i-luna" /></svg>
        </button>
        <a class="boton-icono" href="https://github.com/Nicarayzon/plc-ladder-stl-simulator" aria-label="Code on GitHub">
          <svg class="icono"><use href="#i-github" /></svg>
        </a>
        <a class="btn btn-primario btn-pequeno" href="../../../en/#descargar">Download</a>
      </div>
    </div>
  </header>

  <div class="contenedor teoria">
    <nav class="lateral" aria-label="Theory contents">
      <p class="lateral-titulo"><a href="../">Theory</a></p>
      <ol><li><a href="../what-is-a-plc/">What is a PLC</a></li><li><a href="../scan-cycle/">The scan cycle</a></li><li><a href="../memory-areas/">Memory areas</a></li><li><a href="../data-types/">Data types</a></li><li><a href="../blocks-ob-fc-fb-db/">Blocks: OB, FC, FB and DB</a></li><li><a href="../ladder-contacts-and-coils/">Ladder: contacts and coils</a></li><li><a href="../stl-rlo-and-bit-logic/">STL: RLO and bit logic</a></li><li><a href="../latching-set-reset/">Latching, Set and Reset</a></li><li><a href="../edge-detection/">Edge detection</a></li><li><a href="../timers/">Timers</a></li><li><a href="../counters/">Counters</a></li><li><a href="../clock-memory/">Clock memory</a></li><li><a href="../sequences-grafcet/">Sequences and GRAFCET</a></li><li><a href="../compare-and-arithmetic/">Compare and arithmetic</a></li><li><a href="../conversions-and-word-logic/">Conversions</a></li><li><a href="../jumps-and-loops/">Jumps and loops</a></li><li><a href="../indirect-addressing-and-mcr/" aria-current="page">Indirect addressing</a></li><li><a href="../ladder-stl-equivalences/">Ladder ↔ STL</a></li><li><a href="../solved-exercises/">Solved exercises</a></li><li><a href="../mnemonics-and-glossary/">Mnemonics and glossary</a></li></ol>
    </nav>
    <main class="articulo">
      <details class="indice-movil">
        <summary>Theory contents</summary>
        <ol><li><a href="../what-is-a-plc/">What is a PLC</a></li><li><a href="../scan-cycle/">The scan cycle</a></li><li><a href="../memory-areas/">Memory areas</a></li><li><a href="../data-types/">Data types</a></li><li><a href="../blocks-ob-fc-fb-db/">Blocks: OB, FC, FB and DB</a></li><li><a href="../ladder-contacts-and-coils/">Ladder: contacts and coils</a></li><li><a href="../stl-rlo-and-bit-logic/">STL: RLO and bit logic</a></li><li><a href="../latching-set-reset/">Latching, Set and Reset</a></li><li><a href="../edge-detection/">Edge detection</a></li><li><a href="../timers/">Timers</a></li><li><a href="../counters/">Counters</a></li><li><a href="../clock-memory/">Clock memory</a></li><li><a href="../sequences-grafcet/">Sequences and GRAFCET</a></li><li><a href="../compare-and-arithmetic/">Compare and arithmetic</a></li><li><a href="../conversions-and-word-logic/">Conversions</a></li><li><a href="../jumps-and-loops/">Jumps and loops</a></li><li><a href="../indirect-addressing-and-mcr/" aria-current="page">Indirect addressing</a></li><li><a href="../ladder-stl-equivalences/">Ladder ↔ STL</a></li><li><a href="../solved-exercises/">Solved exercises</a></li><li><a href="../mnemonics-and-glossary/">Mnemonics and glossary</a></li></ol>
      </details>
      <nav class="migas" aria-label="Breadcrumb"><a href="../">Theory</a><span aria-hidden="true">›</span><span>Indirect addressing</span></nav>
      <h1>Indirect addressing and MCR in STL</h1>
      <p class="articulo-entradilla">Memory-indirect and register-indirect addressing in STL, the area pointer format and the Master Control Relay (MCR), with an example that adds up a table of words.</p>
      <div class="articulo-cuerpo">
<section><h2 id="indirect-addressing-advanced">Indirect addressing (advanced)</h2>
<ul>
<li><strong>Memory-indirect</strong>: the address is in a memory word or a data item, in pointer format. For example: <code>L MW [MD 30]</code> or <code>A I [MD 34]</code>.</li>
<li><strong>Register-indirect</strong>: <code>LAR1 P#M 100.0</code> and then <code>L MW [AR1, P#2.0]</code>.</li>
<li>Area pointer format (32 bits): byte number × 8 + bit number. For example, <code>P#10.0</code> is equivalent to 80.</li>
</ul>
<p>Example: adding up MW100..MW118 by stepping through them with a pointer.</p>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-cte">P#100.0</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 30</span>           <span class="t-com">// pointer to the first element</span>
      <span class="t-ins">L</span>     <span class="t-cte">0</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 40</span>           <span class="t-com">// sum = 0</span>
      <span class="t-ins">L</span>     <span class="t-cte">10</span>              <span class="t-com">// 10 elements</span>
<span class="t-meta">SIG:</span>  <span class="t-ins">T</span>     <span class="t-op">MW 34</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 40</span>
      <span class="t-ins">L</span>     <span class="t-op">MW [MD 30]</span>
      <span class="t-ins">+I</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 40</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 30</span>
      <span class="t-ins">L</span>     <span class="t-cte">P#2.0</span>           <span class="t-com">// next word</span>
      <span class="t-ins">+D</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 30</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 34</span>
      <span class="t-ins">LOOP</span>  <span class="t-op">SIG</span></code></pre></section>
<section><h2 id="mcr-master-control-relay">MCR (Master Control Relay)</h2>
<ul>
<li><code>MCRA</code> activates the MCR area and <code>MCRD</code> deactivates it.</li>
<li>Inside <code>MCR(</code> … <code>)MCR</code>, if the condition before <code>MCR(</code> is 0, all <code>=</code> assignments and <code>T</code> transfers write 0. <code>S</code> and <code>R</code> have no effect.</li>
<li><strong>It does not replace a hard-wired emergency stop circuit.</strong></li>
</ul></section>
<section><h2 id="worked-examples">Worked examples</h2>
        <article class="ejemplo" id="e29">
          <h3><span class="codigo">E29</span>Adding up a table with indirect addressing</h3>
          <p><strong>Task</strong>: MW40 = sum of the 10 words MW100, MW102, …, MW118.</p>
<p><strong>Concepts</strong>: area pointer (<code>P#byte.bit</code> = byte × 8 + bit), <code>L MW [MD 30]</code> and <code>LOOP</code> (see <a href="#indirect-addressing-advanced">Indirect addressing (advanced)</a>). It only exists in STL: it has no Ladder representation.</p>
<pre class="codigo-awl"><code>      <span class="t-ins">L</span>     <span class="t-cte">P#100.0</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 30</span>       <span class="t-com">// pointer to the first element (100 × 8 = 800)</span>
      <span class="t-ins">L</span>     <span class="t-cte">0</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 40</span>       <span class="t-com">// sum = 0</span>
      <span class="t-ins">L</span>     <span class="t-cte">10</span>          <span class="t-com">// 10 elements</span>
<span class="t-meta">SIG:</span>  <span class="t-ins">T</span>     <span class="t-op">MW 34</span>       <span class="t-com">// loop counter</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 40</span>
      <span class="t-ins">L</span>     <span class="t-op">MW [MD 30]</span>
      <span class="t-ins">+I</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 40</span>
      <span class="t-ins">L</span>     <span class="t-op">MD 30</span>
      <span class="t-ins">L</span>     <span class="t-cte">P#2.0</span>       <span class="t-com">// moves on one word (2 bytes = 16)</span>
      <span class="t-ins">+D</span>
      <span class="t-ins">T</span>     <span class="t-op">MD 30</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 34</span>
      <span class="t-ins">LOOP</span>  <span class="t-op">SIG</span></code></pre><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E29&quot;,&quot;kop&quot;:false,&quot;awl&quot;:&quot;      L     P#100.0\n      T     MD 30       // puntero al primer elemento (100 × 8 = 800)\n      L     0\n      T     MW 40       // suma = 0\n      L     10          // 10 elementos\nSIG:  T     MW 34       // contador del bucle\n      L     MW 40\n      L     MW [MD 30]\n      +I\n      T     MW 40\n      L     MD 30\n      L     P#2.0       // avanza una palabra (2 bytes = 16)\n      +D\n      T     MD 30\n      L     MW 34\n      LOOP  SIG\n&quot;,&quot;nemotecnia&quot;:&quot;en&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;MW 100&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;1&quot;},{&quot;op&quot;:&quot;MW 102&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;2&quot;},{&quot;op&quot;:&quot;MW 104&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;3&quot;},{&quot;op&quot;:&quot;MW 106&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;4&quot;},{&quot;op&quot;:&quot;MW 108&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;5&quot;},{&quot;op&quot;:&quot;MW 110&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;6&quot;},{&quot;op&quot;:&quot;MW 112&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;7&quot;},{&quot;op&quot;:&quot;MW 114&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;8&quot;},{&quot;op&quot;:&quot;MW 116&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;9&quot;},{&quot;op&quot;:&quot;MW 118&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;10&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;MW 40&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;55&quot;},{&quot;op&quot;:&quot;MD 30&quot;,&quot;tipo&quot;:&quot;DINT&quot;,&quot;valor&quot;:&quot;960&quot;}]}"></div>
        </article></section>
<section><h2 id="frequently-asked-questions">Frequently asked questions</h2>
        <div class="preguntas faq">
          <details><summary>What is indirect addressing in STL?</summary><div class="faq-respuesta"><p>Using an address that is stored somewhere else, instead of writing it fixed in the code. For example, <code>L MW [MD 30]</code> loads the word whose address is held in MD30. It is used to step through tables in a loop.</p></div></details>
          <details><summary>How is a P# pointer calculated?</summary><div class="faq-respuesta"><p>Byte number × 8 + bit number. <code>P#10.0</code> is 80 and <code>P#2.0</code> is 16: that is why adding <code>P#2.0</code> to a pointer moves it on by one word.</p></div></details>
          <details><summary>Does the MCR replace an emergency stop?</summary><div class="faq-respuesta"><p>No. The MCR only makes the <code>=</code> assignments and the <code>T</code> transfers of one area of the program write 0. An emergency stop has to be wired separately, outside the program.</p></div></details>
        </div></section>
      </div>
      <aside class="practica">
      <div>
        <h2>Practice with the simulator</h2>
        <p>All the examples on this page come with Automatizacion, a free PLC simulator for Windows, macOS and Linux: open them, change the inputs and watch the program respond cycle by cycle. Note: the app’s interface is in Spanish.</p>
      </div>
      <a class="btn btn-primario" href="../../../en/#descargar"><svg class="icono"><use href="#i-descarga" /></svg>Download the simulator</a>
    </aside>
      <nav class="paginacion" aria-label="Theory contents">
        <a class="pag-ant" href="../jumps-and-loops/"><span>← Previous</span><b>Jumps and loops</b></a>
        <a class="pag-sig" href="../ladder-stl-equivalences/"><span>Next →</span><b>Ladder ↔ STL</b></a>
      </nav>
    </main>
  </div>
  <script type="application/json" id="vivo-textos">{"pruebalo":"Try it","pista":"Click the inputs.","pistaMayus":"With Shift + click, an input works as a push button while you hold it.","reiniciar":"Reset","valorNoValido":"Invalid value"}</script>
  <script type="module" src="../../../vivo.js"></script>

  <footer class="pie">
    <div class="contenedor pie-fila">
      <div class="marca marca-pie">
        <img src="../../../favicon.svg" alt="" width="24" height="24">
        <span>Automatizacion</span>
      </div>
      <p>Free PLC simulator to learn Ladder and STL. © 2026 Arzath · PolyForm Strict 1.0.0 License · Independent educational project, not affiliated with any PLC manufacturer.</p>
      <a href="https://github.com/Nicarayzon/plc-ladder-stl-simulator">GitHub</a>
    </div>
  </footer>
</body>
</html>
