<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Ladder ↔ STL equivalences: translating between the two languages · Automatizacion</title>
  <meta name="description" content="How to translate a Ladder network into STL and back: each element with its instruction, series and parallel patterns, and how boxes with EN/ENO are translated. With worked exercises.">
  <meta name="author" content="Arzath">
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#0e1013">
  <link rel="icon" href="../../../favicon.svg" type="image/svg+xml">
  <link rel="canonical" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/ladder-stl-equivalences/">
  <link rel="alternate" hreflang="es" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/equivalencias-kop-awl/">
  <link rel="alternate" hreflang="en" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/ladder-stl-equivalences/">
  <link rel="alternate" hreflang="de" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/kop-awl-entsprechungen/">
  <link rel="alternate" hreflang="x-default" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/equivalencias-kop-awl/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Automatizacion">
  <meta property="og:locale" content="en_US">
  <meta property="og:title" content="Ladder ↔ STL equivalences: translating between the two languages">
  <meta property="og:description" content="How to translate a Ladder network into STL and back: each element with its instruction, series and parallel patterns, and how boxes with EN/ENO are translated. With worked exercises.">
  <meta property="og:url" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/ladder-stl-equivalences/">
  <meta property="og:image" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png">
  <meta name="twitter:card" content="summary_large_image">
  <script type="application/ld+json">
  [{"@context":"https://schema.org","@type":"TechArticle","headline":"Ladder ↔ STL equivalences: translating between the two languages","description":"How to translate a Ladder network into STL and back: each element with its instruction, series and parallel patterns, and how boxes with EN/ENO are translated. With worked exercises.","inLanguage":"en","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/ladder-stl-equivalences/","image":"https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png","author":{"@type":"Person","name":"Arzath"},"isPartOf":{"@type":"WebSite","name":"Automatizacion","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"}},{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Can any STL program be converted to Ladder?","acceptedAnswer":{"@type":"Answer","text":"No. Jumps inside a network, standalone accumulator operations, indirect addressing or O without an operand in unusual positions have no Ladder drawing, and those networks stay in STL. The other way round, yes: all Ladder has its STL."}},{"@type":"Question","name":"How are two contacts in parallel written in STL?","acceptedAnswer":{"@type":"Answer","text":"With O a / O b. If they are then in series with another contact, A c is added: O a / O b / A c calculates (a ∨ b) ∧ c."}},{"@type":"Question","name":"How do you put a comparison in series with a contact in STL?","acceptedAnswer":{"@type":"Answer","text":"Inside brackets: A I 2.0 / A( / L MW 30 / L 500 / >I / )."}}]},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Automatizacion","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"},{"@type":"ListItem","position":2,"name":"Theory","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/"},{"@type":"ListItem","position":3,"name":"Ladder ↔ STL","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/ladder-stl-equivalences/"}]}]
  </script>
  <link rel="stylesheet" href="../../../estilos.css">
  <link rel="stylesheet" href="../../../teoria.css">
  <script>
    // tema elegido antes de pintar, para que no parpadee
    try { const t = localStorage.getItem('automatizacion-web-tema'); if (t) document.documentElement.dataset.theme = t; } catch (e) {}
  </script>
  <script src="../../../teoria.js" defer></script>
</head>
<body>
  <svg width="0" height="0" style="position:absolute" aria-hidden="true">
    <symbol id="i-github" viewBox="0 0 24 24"><path stroke="none" fill="currentColor" d="M12 2a10 10 0 0 0-3.16 19.49c.5.09.68-.22.68-.48v-1.7c-2.78.6-3.37-1.34-3.37-1.34-.45-1.16-1.11-1.47-1.11-1.47-.91-.62.07-.61.07-.61 1 .07 1.53 1.03 1.53 1.03.9 1.52 2.34 1.08 2.91.83.09-.65.35-1.09.63-1.34-2.22-.25-4.55-1.11-4.55-4.94 0-1.09.39-1.98 1.03-2.68-.1-.25-.45-1.27.1-2.64 0 0 .84-.27 2.75 1.02a9.58 9.58 0 0 1 5 0c1.91-1.29 2.75-1.02 2.75-1.02.55 1.37.2 2.39.1 2.64.64.7 1.03 1.59 1.03 2.68 0 3.84-2.34 4.68-4.57 4.93.36.31.68.92.68 1.85v2.74c0 .27.18.58.69.48A10 10 0 0 0 12 2Z" /></symbol>
    <symbol id="i-luna" viewBox="0 0 24 24"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5Z" /></symbol>
    <symbol id="i-sol" viewBox="0 0 24 24"><circle cx="12" cy="12" r="4" /><path d="M12 2v2m0 16v2M4.9 4.9l1.4 1.4m11.4 11.4 1.4 1.4M2 12h2m16 0h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4" /></symbol>
    <symbol id="i-descarga" viewBox="0 0 24 24"><path d="M12 4v11m0 0-4.5-4.5M12 15l4.5-4.5M5 19h14" /></symbol>
  </svg>

  <header class="cabecera">
    <div class="contenedor cabecera-fila">
      <a class="marca" href="../../../en/" aria-label="Automatizacion">
        <img src="../../../favicon.svg" alt="" width="30" height="30">
        <span>Automatizacion</span>
      </a>
      <nav class="menu" aria-label="Theory">
        <a href="../../../en/">Simulator</a>
        <a href="../../../en/theory/" class="activo">Theory</a>
        <a href="../../../en/installation/" class="menu-destacado">Installation</a>
      </nav>
      <div class="cabecera-acciones">
        <nav class="idiomas" aria-label="Language"><a href="../../../es/teoria/equivalencias-kop-awl/" hreflang="es" lang="es" title="Español">ES</a><a href="../../../en/theory/ladder-stl-equivalences/" hreflang="en" lang="en" title="English" aria-current="page">EN</a><a href="../../../de/theorie/kop-awl-entsprechungen/" hreflang="de" lang="de" title="Deutsch">DE</a></nav>
        <button class="boton-icono" id="cambiar-tema" type="button" aria-label="Switch between light and dark theme">
          <svg class="icono icono-sol"><use href="#i-sol" /></svg>
          <svg class="icono icono-luna"><use href="#i-luna" /></svg>
        </button>
        <a class="boton-icono" href="https://github.com/Nicarayzon/plc-ladder-stl-simulator" aria-label="Code on GitHub">
          <svg class="icono"><use href="#i-github" /></svg>
        </a>
        <a class="btn btn-primario btn-pequeno" href="../../../en/#descargar">Download</a>
      </div>
    </div>
  </header>

  <div class="contenedor teoria">
    <nav class="lateral" aria-label="Theory contents">
      <p class="lateral-titulo"><a href="../">Theory</a></p>
      <ol><li><a href="../what-is-a-plc/">What is a PLC</a></li><li><a href="../scan-cycle/">The scan cycle</a></li><li><a href="../memory-areas/">Memory areas</a></li><li><a href="../data-types/">Data types</a></li><li><a href="../blocks-ob-fc-fb-db/">Blocks: OB, FC, FB and DB</a></li><li><a href="../ladder-contacts-and-coils/">Ladder: contacts and coils</a></li><li><a href="../stl-rlo-and-bit-logic/">STL: RLO and bit logic</a></li><li><a href="../latching-set-reset/">Latching, Set and Reset</a></li><li><a href="../edge-detection/">Edge detection</a></li><li><a href="../timers/">Timers</a></li><li><a href="../counters/">Counters</a></li><li><a href="../clock-memory/">Clock memory</a></li><li><a href="../sequences-grafcet/">Sequences and GRAFCET</a></li><li><a href="../compare-and-arithmetic/">Compare and arithmetic</a></li><li><a href="../conversions-and-word-logic/">Conversions</a></li><li><a href="../jumps-and-loops/">Jumps and loops</a></li><li><a href="../indirect-addressing-and-mcr/">Indirect addressing</a></li><li><a href="../ladder-stl-equivalences/" aria-current="page">Ladder ↔ STL</a></li><li><a href="../solved-exercises/">Solved exercises</a></li><li><a href="../mnemonics-and-glossary/">Mnemonics and glossary</a></li></ol>
    </nav>
    <main class="articulo">
      <details class="indice-movil">
        <summary>Theory contents</summary>
        <ol><li><a href="../what-is-a-plc/">What is a PLC</a></li><li><a href="../scan-cycle/">The scan cycle</a></li><li><a href="../memory-areas/">Memory areas</a></li><li><a href="../data-types/">Data types</a></li><li><a href="../blocks-ob-fc-fb-db/">Blocks: OB, FC, FB and DB</a></li><li><a href="../ladder-contacts-and-coils/">Ladder: contacts and coils</a></li><li><a href="../stl-rlo-and-bit-logic/">STL: RLO and bit logic</a></li><li><a href="../latching-set-reset/">Latching, Set and Reset</a></li><li><a href="../edge-detection/">Edge detection</a></li><li><a href="../timers/">Timers</a></li><li><a href="../counters/">Counters</a></li><li><a href="../clock-memory/">Clock memory</a></li><li><a href="../sequences-grafcet/">Sequences and GRAFCET</a></li><li><a href="../compare-and-arithmetic/">Compare and arithmetic</a></li><li><a href="../conversions-and-word-logic/">Conversions</a></li><li><a href="../jumps-and-loops/">Jumps and loops</a></li><li><a href="../indirect-addressing-and-mcr/">Indirect addressing</a></li><li><a href="../ladder-stl-equivalences/" aria-current="page">Ladder ↔ STL</a></li><li><a href="../solved-exercises/">Solved exercises</a></li><li><a href="../mnemonics-and-glossary/">Mnemonics and glossary</a></li></ol>
      </details>
      <nav class="migas" aria-label="Breadcrumb"><a href="../">Theory</a><span aria-hidden="true">›</span><span>Ladder ↔ STL</span></nav>
      <h1>Ladder ↔ STL equivalences: translating between the two languages</h1>
      <p class="articulo-entradilla">How to translate a Ladder network into STL and back: each element with its instruction, series and parallel patterns, and how boxes with EN/ENO are translated. With worked exercises.</p>
      <div class="articulo-cuerpo">
<section><h2 id="elements">Elements</h2>





























































<div class="tabla"><table><thead><tr><th>Ladder</th><th>STL</th></tr></thead><tbody><tr><td>NO contact in series</td><td><code>A op</code></td></tr><tr><td>NC contact in series</td><td><code>AN op</code></td></tr><tr><td>First contact of a parallel group of single contacts</td><td><code>O op</code> (or <code>A op</code>)</td></tr><tr><td>NO / NC contact in parallel</td><td><code>O op</code> / <code>ON op</code></td></tr><tr><td>Coil <svg class="kop-ico" viewBox="0 0 18 20" width="18" height="20" role="img" aria-label="( )"><path d="M6 3Q1 10 6 17M12 3Q17 10 12 17"/></svg></td><td><code>= op</code></td></tr><tr><td><svg class="kop-ico" viewBox="0 0 21 20" width="21" height="20" role="img" aria-label="(S)"><path d="M6 3Q1 10 6 17M14.600000000000001 3Q19.6 10 14.600000000000001 17"/><text x="10.3" y="13.5" text-anchor="middle" class="ki-txt">S</text></svg> / <svg class="kop-ico" viewBox="0 0 21 20" width="21" height="20" role="img" aria-label="(R)"><path d="M6 3Q1 10 6 17M14.600000000000001 3Q19.6 10 14.600000000000001 17"/><text x="10.3" y="13.5" text-anchor="middle" class="ki-txt">R</text></svg></td><td><code>S op</code> / <code>R op</code></td></tr><tr><td><code>NOT</code></td><td><code>NOT</code></td></tr><tr><td><svg class="kop-ico" viewBox="0 0 21 20" width="21" height="20" role="img" aria-label="(#)"><path d="M6 3Q1 10 6 17M14.600000000000001 3Q19.6 10 14.600000000000001 17"/><text x="10.3" y="13.5" text-anchor="middle" class="ki-txt">#</text></svg></td><td><code>= op</code> (and the logic carries on)</td></tr><tr><td><svg class="kop-ico" viewBox="0 0 21 20" width="21" height="20" role="img" aria-label="(P)"><path d="M6 3Q1 10 6 17M14.600000000000001 3Q19.6 10 14.600000000000001 17"/><text x="10.3" y="13.5" text-anchor="middle" class="ki-txt">P</text></svg> / <svg class="kop-ico" viewBox="0 0 21 20" width="21" height="20" role="img" aria-label="(N)"><path d="M6 3Q1 10 6 17M14.600000000000001 3Q19.6 10 14.600000000000001 17"/><text x="10.3" y="13.5" text-anchor="middle" class="ki-txt">N</text></svg></td><td><code>FP m</code> / <code>FN m</code></td></tr><tr><td>Comparator in series</td><td><code>A(</code> <code>L</code> <code>L</code> <code>&gt;I</code> <code>)</code></td></tr><tr><td>Timer coil <svg class="kop-ico" viewBox="0 0 28 20" width="28" height="20" role="img" aria-label="(SD)"><path d="M6 3Q1 10 6 17M21.2 3Q26.2 10 21.2 17"/><text x="13.6" y="13.5" text-anchor="middle" class="ki-txt">SD</text></svg></td><td><code>L S5T#…</code> + <code>SD T n</code></td></tr><tr><td>Jump <svg class="kop-ico" viewBox="0 0 34 20" width="34" height="20" role="img" aria-label="(JMP)"><path d="M6 3Q1 10 6 17M27.799999999999997 3Q32.8 10 27.799999999999997 17"/><text x="16.9" y="13.5" text-anchor="middle" class="ki-txt">JMP</text></svg> / <svg class="kop-ico" viewBox="0 0 41 20" width="41" height="20" role="img" aria-label="(JMPN)"><path d="M6 3Q1 10 6 17M34.4 3Q39.4 10 34.4 17"/><text x="20.2" y="13.5" text-anchor="middle" class="ki-txt">JMPN</text></svg></td><td><code>JC</code> / <code>JCN</code> (or <code>JU</code> if it is connected directly to the rail)</td></tr><tr><td><svg class="kop-ico" viewBox="0 0 34 20" width="34" height="20" role="img" aria-label="(RET)"><path d="M6 3Q1 10 6 17M27.799999999999997 3Q32.8 10 27.799999999999997 17"/><text x="16.9" y="13.5" text-anchor="middle" class="ki-txt">RET</text></svg></td><td><code>BEC</code></td></tr></tbody></table></div></section>
<section><h2 id="series-and-parallel-patterns">Series and parallel patterns</h2>









































<div class="tabla"><table><thead><tr><th>Diagram</th><th>STL</th></tr></thead><tbody><tr><td>a ∧ b</td><td><code>A a / A b</code></td></tr><tr><td>a ∨ b</td><td><code>O a / O b</code></td></tr><tr><td>(a ∨ b) ∧ c</td><td><code>O a / O b / A c</code> (sequential) or <code>A( / O a / O b / ) / A c</code></td></tr><tr><td>a ∧ (b ∨ c)</td><td><code>A a / A( / O b / O c / )</code></td></tr><tr><td>(a ∧ b) ∨ (c ∧ d)</td><td><code>A a / A b / O / A c / A d</code> or <code>A( / A a / A b / ) / O( / A c / A d / )</code></td></tr><tr><td>a ∧ ((b ∧ c) ∨ d)</td><td><code>A a / A( / A b / A c / O d / )</code></td></tr><tr><td>a ∧ (b ∨ (c ∧ d))</td><td><code>A a / A( / O b / O( / A c / A d / ) / )</code></td></tr><tr><td>Several coils in parallel</td><td>logic + <code>= x / = y / = z</code></td></tr></tbody></table></div></section>
<section><h2 id="boxes-with-en-eno">Boxes with EN/ENO</h2>
<p>When a box with EN is translated into STL, the editor generates a jump that skips it if EN = 0, and sets BR so that ENO shows whether there was an error. Simplified scheme of <code>ADD_I</code> with EN:</p>
<pre class="codigo-awl"><code>      <span class="t-ins">A</span>     <span class="t-op">I 0.0</span>           <span class="t-com">// EN</span>
      <span class="t-ins">JNB</span>   <span class="t-op">_001</span>            <span class="t-com">// if EN = 0 → jump (and BR := 0)</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 10</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 12</span>
      <span class="t-ins">+I</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 14</span>
      <span class="t-ins">AN</span>    <span class="t-op">OV</span>              <span class="t-com">// no overflow…</span>
      <span class="t-ins">SAVE</span>                  <span class="t-com">// …BR := 1</span>
      <span class="t-ins">CLR</span>
<span class="t-meta">_001:</span> <span class="t-ins">A</span>     <span class="t-op">BR</span>             <span class="t-com">// ENO = BR</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 4.0</span></code></pre>
<blockquote>
<p>Not all STL code can be converted to Ladder. For example: jumps inside a network, accumulator operations (<code>TAK</code>, standalone <code>+I</code>), indirect addressing or <code>O</code> without an operand in unusual positions. Those networks stay in STL.</p>
</blockquote></section>
<section><h2 id="worked-examples">Worked examples</h2>
        <article class="ejemplo" id="c01">
          <h3><span class="codigo">C01</span>Convert to STL</h3>
          <figure class="kop" data-segmento="Network"><div class="kop-seg"><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="14" y2="110" class="w"></line><line x1="98" y1="46" x2="98" y2="110" class="w"></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><circle cx="14" cy="46" r="3" class="dot w"></circle><circle cx="98" cy="46" r="3" class="dot w"></circle><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">I 0.0</text></g></g><g class="el"><rect x="16" y="72" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="110" x2="49" y2="110" class="w"></line><line x1="63" y1="110" x2="98" y2="110" class="w"></line><line x1="49" y1="99" x2="49" y2="121" class="sym-line "></line><line x1="63" y1="99" x2="63" y2="121" class="sym-line "></line><g class="op-hit"><rect x="12" y="71" width="90" height="16" fill="transparent"></rect><text x="56" y="83" text-anchor="middle" class="op  ">I 0.1</text></g></g><g class="el"><rect x="100" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="98" y1="46" x2="133" y2="46" class="w"></line><line x1="147" y1="46" x2="182" y2="46" class="w"></line><line x1="133" y1="35" x2="133" y2="57" class="sym-line "></line><line x1="147" y1="35" x2="147" y2="57" class="sym-line "></line><line x1="131" y1="55" x2="149" y2="37" class="sym-line "></line><g class="op-hit"><rect x="96" y="7" width="90" height="16" fill="transparent"></rect><text x="140" y="19" text-anchor="middle" class="op  ">I 0.2</text></g></g><g class="el"><rect x="268" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="266" y1="46" x2="296" y2="46" class="w"></line><path d="M 301 35 Q 294 46 301 57" class="sym-line " fill="none"></path><path d="M 315 35 Q 322 46 315 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="264" y="7" width="90" height="16" fill="transparent"></rect><text x="308" y="19" text-anchor="middle" class="op  ">Q 4.0</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;C01&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;en&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;E 0.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;E 0.2&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<details><summary>Solution</summary>
<p>Two valid solutions: <code>A( / O I0.0 / O I0.1 / ) / AN I0.2 / = Q4.0</code> and, taking advantage of the sequential evaluation, the one below.</p>
</details>
<pre class="codigo-awl"><code>      <span class="t-ins">O</span>     <span class="t-op">I 0.0</span>
      <span class="t-ins">O</span>     <span class="t-op">I 0.1</span>
      <span class="t-ins">AN</span>    <span class="t-op">I 0.2</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 4.0</span></code></pre>
        </article>
<article class="ejemplo" id="c04">
          <h3><span class="codigo">C04</span>Convert to Ladder (comparator and timer)</h3>
          <pre class="codigo-awl"><code>      <span class="t-ins">A</span>     <span class="t-op">I 2.0</span>
      <span class="t-ins">A(</span>
      <span class="t-ins">L</span>     <span class="t-op">MW 30</span>
      <span class="t-ins">L</span>     <span class="t-cte">100</span>
      <span class="t-ins">&gt;I</span>
      <span class="t-ins">)</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#3S</span>
      <span class="t-ins">SD</span>    <span class="t-op">T 2</span>
      <span class="t-ins">A</span>     <span class="t-op">T 2</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 4.3</span></code></pre>
<details><summary>Solution</summary>
<figure class="kop" data-segmento="Network"><div class="kop-seg"><div class="kop-lienzo"><svg width="726" height="204" viewBox="0 0 726 204" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="266" y1="46" x2="350" y2="46" class="w"></line><line x1="518" y1="46" x2="602" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">I 2.0</text></g></g><g class="el"><rect x="100" y="8" width="164" height="124" rx="6" class="hit  "></rect><line x1="98" y1="46" x2="108" y2="46" class="w"></line><line x1="256" y1="46" x2="266" y2="46" class="w"></line><rect x="108" y="32" width="148" height="94" rx="3" class="sym-box "></rect><text x="182" y="45" text-anchor="middle" class="boxtxt">CMP &gt;I</text><text x="114" y="66" class="pin">IN1</text><text x="114" y="116" class="pin">IN2</text><g class="op-hit"><rect x="140" y="54" width="90" height="16" fill="transparent"></rect><text x="142" y="66" text-anchor="start" class="op  ">MW 30</text></g><g class="op-hit"><rect x="140" y="104" width="90" height="16" fill="transparent"></rect><text x="142" y="116" text-anchor="start" class="op  ">100</text></g></g><g class="el"><rect x="604" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="602" y1="46" x2="632" y2="46" class="w"></line><path d="M 637 35 Q 630 46 637 57" class="sym-line " fill="none"></path><path d="M 651 35 Q 658 46 651 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="600" y="7" width="90" height="16" fill="transparent"></rect><text x="644" y="19" text-anchor="middle" class="op  ">Q 4.3</text></g></g><g class="el"><rect x="348" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="354" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="434" y="29" text-anchor="middle" class="boxtxt">S_ODT</text><g class="op-hit"><rect x="390" y="-2" width="90" height="16" fill="transparent"></rect><text x="434" y="10" text-anchor="middle" class="op  ">T 2</text></g><g><line x1="350" y1="46" x2="354" y2="46" class="w"></line><text x="359" y="50" class="pin">S</text></g><g><line x1="346" y1="110" x2="354" y2="110" class="w"></line><text x="359" y="114" class="pin">TW</text><g class="op-hit"><rect x="256" y="102" width="90" height="16" fill="transparent"></rect><text x="344" y="114" text-anchor="end" class="op  ">S5T#3S</text></g></g><g><g class="pin-stub"><line x1="336" y1="174" x2="354" y2="174" class="w"></line><circle cx="334" cy="174" r="4" class="stub"></circle></g><text x="359" y="178" class="pin">R</text></g><g><text x="509" y="50" text-anchor="end" class="pin">Q</text><line x1="514" y1="46" x2="518" y2="46" class="w"></line></g><g><text x="509" y="114" text-anchor="end" class="pin">DUAL</text><line x1="514" y1="110" x2="522" y2="110" class="w"></line><g class="op-hit"><rect x="523" y="102" width="90" height="16" fill="transparent"></rect><text x="525" y="114" text-anchor="start" class="op optional ">…</text></g></g><g><text x="509" y="178" text-anchor="end" class="pin">DEZ</text><line x1="514" y1="174" x2="522" y2="174" class="w"></line><g class="op-hit"><rect x="523" y="166" width="90" height="16" fill="transparent"></rect><text x="525" y="178" text-anchor="start" class="op optional ">…</text></g></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;C04&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;en&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 2.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;MW 30&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;150&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.3&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
(The comparator output goes to the S pin of the timer.)
</details>
        </article></section>
<section><h2 id="frequently-asked-questions">Frequently asked questions</h2>
        <div class="preguntas faq">
          <details><summary>Can any STL program be converted to Ladder?</summary><div class="faq-respuesta"><p>No. Jumps inside a network, standalone accumulator operations, indirect addressing or <code>O</code> without an operand in unusual positions have no Ladder drawing, and those networks stay in STL. The other way round, yes: all Ladder has its STL.</p></div></details>
          <details><summary>How are two contacts in parallel written in STL?</summary><div class="faq-respuesta"><p>With <code>O a / O b</code>. If they are then in series with another contact, <code>A c</code> is added: <code>O a / O b / A c</code> calculates (a ∨ b) ∧ c.</p></div></details>
          <details><summary>How do you put a comparison in series with a contact in STL?</summary><div class="faq-respuesta"><p>Inside brackets: <code>A I 2.0 / A( / L MW 30 / L 500 / &gt;I / )</code>.</p></div></details>
        </div></section>
      </div>
      <aside class="practica">
      <div>
        <h2>Practice with the simulator</h2>
        <p>All the examples on this page come with Automatizacion, a free PLC simulator for Windows, macOS and Linux: open them, change the inputs and watch the program respond cycle by cycle. Note: the app’s interface is in Spanish.</p>
      </div>
      <a class="btn btn-primario" href="../../../en/#descargar"><svg class="icono"><use href="#i-descarga" /></svg>Download the simulator</a>
    </aside>
      <nav class="paginacion" aria-label="Theory contents">
        <a class="pag-ant" href="../indirect-addressing-and-mcr/"><span>← Previous</span><b>Indirect addressing</b></a>
        <a class="pag-sig" href="../solved-exercises/"><span>Next →</span><b>Solved exercises</b></a>
      </nav>
    </main>
  </div>
  <script type="application/json" id="vivo-textos">{"pruebalo":"Try it","pista":"Click the inputs.","pistaMayus":"With Shift + click, an input works as a push button while you hold it.","reiniciar":"Reset","valorNoValido":"Invalid value"}</script>
  <script type="module" src="../../../vivo.js"></script>

  <footer class="pie">
    <div class="contenedor pie-fila">
      <div class="marca marca-pie">
        <img src="../../../favicon.svg" alt="" width="24" height="24">
        <span>Automatizacion</span>
      </div>
      <p>Free PLC simulator to learn Ladder and STL. © 2026 Arzath · PolyForm Strict 1.0.0 License · Independent educational project, not affiliated with any PLC manufacturer.</p>
      <a href="https://github.com/Nicarayzon/plc-ladder-stl-simulator">GitHub</a>
    </div>
  </footer>
</body>
</html>
