<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Timers in Ladder and STL: SP, SE, SD, SS and SF · Automatizacion</title>
  <meta name="description" content="The five Ladder and STL timers explained with timing diagrams: pulse (SP), extended pulse (SE), on-delay (SD), retentive on-delay (SS) and off-delay (SF). With worked examples.">
  <meta name="author" content="Arzath">
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#0e1013">
  <link rel="icon" href="../../../favicon.svg" type="image/svg+xml">
  <link rel="canonical" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/timers/">
  <link rel="alternate" hreflang="es" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/temporizadores/">
  <link rel="alternate" hreflang="en" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/timers/">
  <link rel="alternate" hreflang="de" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/zeiten/">
  <link rel="alternate" hreflang="x-default" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/temporizadores/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Automatizacion">
  <meta property="og:locale" content="en_US">
  <meta property="og:title" content="Timers in Ladder and STL: SP, SE, SD, SS and SF">
  <meta property="og:description" content="The five Ladder and STL timers explained with timing diagrams: pulse (SP), extended pulse (SE), on-delay (SD), retentive on-delay (SS) and off-delay (SF). With worked examples.">
  <meta property="og:url" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/timers/">
  <meta property="og:image" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png">
  <meta name="twitter:card" content="summary_large_image">
  <script type="application/ld+json">
  [{"@context":"https://schema.org","@type":"TechArticle","headline":"Timers in Ladder and STL: SP, SE, SD, SS and SF","description":"The five Ladder and STL timers explained with timing diagrams: pulse (SP), extended pulse (SE), on-delay (SD), retentive on-delay (SS) and off-delay (SF). With worked examples.","inLanguage":"en","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/timers/","image":"https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png","author":{"@type":"Person","name":"Arzath"},"isPartOf":{"@type":"WebSite","name":"Automatizacion","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"}},{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"What is the difference between the SD and SS timers?","acceptedAnswer":{"@type":"Answer","text":"Both are on-delays. SD only turns on Q if S stays at 1 the whole time; if S drops earlier, it stops. SS keeps timing even if S drops and, when it finishes, keeps Q at 1 until it is reset. In German mnemonics they are SE and SS."}},{"@type":"Question","name":"Which timer keeps Q at 1 for the whole time even if S drops earlier?","acceptedAnswer":{"@type":"Answer","text":"SE in English mnemonics (SV in German): the extended pulse, S_PEXT. The pulse SP, on the other hand, is cut short if S drops early."}},{"@type":"Question","name":"Which timer turns Q on as soon as S = 1 and keeps it on for a while after S drops?","acceptedAnswer":{"@type":"Answer","text":"SF, the off-delay (S_OFFDT; SA in German): the time starts counting on the falling edge of S."}},{"@type":"Question","name":"Why doesn't my timer start again after a reset?","acceptedAnswer":{"@type":"Answer","text":"Because it needs a new edge on S. If the start condition was already 1 when the reset ended, it has to go back to 0 and then to 1 again."}}]},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Automatizacion","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"},{"@type":"ListItem","position":2,"name":"Theory","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/"},{"@type":"ListItem","position":3,"name":"Timers","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/timers/"}]}]
  </script>
  <link rel="stylesheet" href="../../../estilos.css">
  <link rel="stylesheet" href="../../../teoria.css">
  <script>
    // tema elegido antes de pintar, para que no parpadee
    try { const t = localStorage.getItem('automatizacion-web-tema'); if (t) document.documentElement.dataset.theme = t; } catch (e) {}
  </script>
  <script src="../../../teoria.js" defer></script>
</head>
<body>
  <svg width="0" height="0" style="position:absolute" aria-hidden="true">
    <symbol id="i-github" viewBox="0 0 24 24"><path stroke="none" fill="currentColor" d="M12 2a10 10 0 0 0-3.16 19.49c.5.09.68-.22.68-.48v-1.7c-2.78.6-3.37-1.34-3.37-1.34-.45-1.16-1.11-1.47-1.11-1.47-.91-.62.07-.61.07-.61 1 .07 1.53 1.03 1.53 1.03.9 1.52 2.34 1.08 2.91.83.09-.65.35-1.09.63-1.34-2.22-.25-4.55-1.11-4.55-4.94 0-1.09.39-1.98 1.03-2.68-.1-.25-.45-1.27.1-2.64 0 0 .84-.27 2.75 1.02a9.58 9.58 0 0 1 5 0c1.91-1.29 2.75-1.02 2.75-1.02.55 1.37.2 2.39.1 2.64.64.7 1.03 1.59 1.03 2.68 0 3.84-2.34 4.68-4.57 4.93.36.31.68.92.68 1.85v2.74c0 .27.18.58.69.48A10 10 0 0 0 12 2Z" /></symbol>
    <symbol id="i-luna" viewBox="0 0 24 24"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5Z" /></symbol>
    <symbol id="i-sol" viewBox="0 0 24 24"><circle cx="12" cy="12" r="4" /><path d="M12 2v2m0 16v2M4.9 4.9l1.4 1.4m11.4 11.4 1.4 1.4M2 12h2m16 0h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4" /></symbol>
    <symbol id="i-descarga" viewBox="0 0 24 24"><path d="M12 4v11m0 0-4.5-4.5M12 15l4.5-4.5M5 19h14" /></symbol>
  </svg>

  <header class="cabecera">
    <div class="contenedor cabecera-fila">
      <a class="marca" href="../../../en/" aria-label="Automatizacion">
        <img src="../../../favicon.svg" alt="" width="30" height="30">
        <span>Automatizacion</span>
      </a>
      <nav class="menu" aria-label="Theory">
        <a href="../../../en/">Simulator</a>
        <a href="../../../en/theory/" class="activo">Theory</a>
        <a href="../../../en/installation/" class="menu-destacado">Installation</a>
      </nav>
      <div class="cabecera-acciones">
        <nav class="idiomas" aria-label="Language"><a href="../../../es/teoria/temporizadores/" hreflang="es" lang="es" title="Español">ES</a><a href="../../../en/theory/timers/" hreflang="en" lang="en" title="English" aria-current="page">EN</a><a href="../../../de/theorie/zeiten/" hreflang="de" lang="de" title="Deutsch">DE</a></nav>
        <button class="boton-icono" id="cambiar-tema" type="button" aria-label="Switch between light and dark theme">
          <svg class="icono icono-sol"><use href="#i-sol" /></svg>
          <svg class="icono icono-luna"><use href="#i-luna" /></svg>
        </button>
        <a class="boton-icono" href="https://github.com/Nicarayzon/plc-ladder-stl-simulator" aria-label="Code on GitHub">
          <svg class="icono"><use href="#i-github" /></svg>
        </a>
        <a class="btn btn-primario btn-pequeno" href="../../../en/#descargar">Download</a>
      </div>
    </div>
  </header>

  <div class="contenedor teoria">
    <nav class="lateral" aria-label="Theory contents">
      <p class="lateral-titulo"><a href="../">Theory</a></p>
      <ol><li><a href="../what-is-a-plc/">What is a PLC</a></li><li><a href="../scan-cycle/">The scan cycle</a></li><li><a href="../memory-areas/">Memory areas</a></li><li><a href="../data-types/">Data types</a></li><li><a href="../blocks-ob-fc-fb-db/">Blocks: OB, FC, FB and DB</a></li><li><a href="../ladder-contacts-and-coils/">Ladder: contacts and coils</a></li><li><a href="../stl-rlo-and-bit-logic/">STL: RLO and bit logic</a></li><li><a href="../latching-set-reset/">Latching, Set and Reset</a></li><li><a href="../edge-detection/">Edge detection</a></li><li><a href="../timers/" aria-current="page">Timers</a></li><li><a href="../counters/">Counters</a></li><li><a href="../clock-memory/">Clock memory</a></li><li><a href="../sequences-grafcet/">Sequences and GRAFCET</a></li><li><a href="../compare-and-arithmetic/">Compare and arithmetic</a></li><li><a href="../conversions-and-word-logic/">Conversions</a></li><li><a href="../jumps-and-loops/">Jumps and loops</a></li><li><a href="../indirect-addressing-and-mcr/">Indirect addressing</a></li><li><a href="../ladder-stl-equivalences/">Ladder ↔ STL</a></li><li><a href="../solved-exercises/">Solved exercises</a></li><li><a href="../mnemonics-and-glossary/">Mnemonics and glossary</a></li></ol>
    </nav>
    <main class="articulo">
      <details class="indice-movil">
        <summary>Theory contents</summary>
        <ol><li><a href="../what-is-a-plc/">What is a PLC</a></li><li><a href="../scan-cycle/">The scan cycle</a></li><li><a href="../memory-areas/">Memory areas</a></li><li><a href="../data-types/">Data types</a></li><li><a href="../blocks-ob-fc-fb-db/">Blocks: OB, FC, FB and DB</a></li><li><a href="../ladder-contacts-and-coils/">Ladder: contacts and coils</a></li><li><a href="../stl-rlo-and-bit-logic/">STL: RLO and bit logic</a></li><li><a href="../latching-set-reset/">Latching, Set and Reset</a></li><li><a href="../edge-detection/">Edge detection</a></li><li><a href="../timers/" aria-current="page">Timers</a></li><li><a href="../counters/">Counters</a></li><li><a href="../clock-memory/">Clock memory</a></li><li><a href="../sequences-grafcet/">Sequences and GRAFCET</a></li><li><a href="../compare-and-arithmetic/">Compare and arithmetic</a></li><li><a href="../conversions-and-word-logic/">Conversions</a></li><li><a href="../jumps-and-loops/">Jumps and loops</a></li><li><a href="../indirect-addressing-and-mcr/">Indirect addressing</a></li><li><a href="../ladder-stl-equivalences/">Ladder ↔ STL</a></li><li><a href="../solved-exercises/">Solved exercises</a></li><li><a href="../mnemonics-and-glossary/">Mnemonics and glossary</a></li></ol>
      </details>
      <nav class="migas" aria-label="Breadcrumb"><a href="../">Theory</a><span aria-hidden="true">›</span><span>Timers</span></nav>
      <h1>Timers in Ladder and STL: SP, SE, SD, SS and SF</h1>
      <p class="articulo-entradilla">The five Ladder and STL timers explained with timing diagrams: pulse (SP), extended pulse (SE), on-delay (SD), retentive on-delay (SS) and off-delay (SF). With worked examples.</p>
      <div class="articulo-cuerpo">
<section><h2 id="timers-in-ladder">Timers in Ladder</h2>
<p><strong>Boxes and pins</strong> (English names, German names in brackets; the ladder diagrams on this site show the German pin names, like the simulator):</p>
<figure class="kop figura-kop"><div class="kop-seg"><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="On-delay T1 (S_ODT) with all its pins, labeled with the German names, like the simulator: start S, time value TW (TV), reset R, status Q and remaining time in DUAL (BI, binary) and DEZ (BCD)."><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><line x1="98" y1="174" x2="182" y2="174" class="w"></line><line x1="350" y1="46" x2="434" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">I 0.0</text></g></g><g class="el"><rect x="16" y="136" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="174" x2="49" y2="174" class="w"></line><line x1="63" y1="174" x2="98" y2="174" class="w"></line><line x1="49" y1="163" x2="49" y2="185" class="sym-line "></line><line x1="63" y1="163" x2="63" y2="185" class="sym-line "></line><g class="op-hit"><rect x="12" y="135" width="90" height="16" fill="transparent"></rect><text x="56" y="147" text-anchor="middle" class="op  ">I 0.1</text></g></g><g class="el"><rect x="436" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="434" y1="46" x2="464" y2="46" class="w"></line><path d="M 469 35 Q 462 46 469 57" class="sym-line " fill="none"></path><path d="M 483 35 Q 490 46 483 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="432" y="7" width="90" height="16" fill="transparent"></rect><text x="476" y="19" text-anchor="middle" class="op  ">Q 4.0</text></g></g><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">S_ODT</text><g class="op-hit"><rect x="222" y="-2" width="90" height="16" fill="transparent"></rect><text x="266" y="10" text-anchor="middle" class="op  ">T 1</text></g><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">S</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">TW</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">S5T#5S</text></g></g><g><line x1="182" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">R</text></g><g><text x="341" y="50" text-anchor="end" class="pin">Q</text><line x1="346" y1="46" x2="350" y2="46" class="w"></line></g><g><text x="341" y="114" text-anchor="end" class="pin">DUAL</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MW 10</text></g></g><g><text x="341" y="178" text-anchor="end" class="pin">DEZ</text><line x1="346" y1="174" x2="354" y2="174" class="w"></line><g class="op-hit"><rect x="355" y="166" width="90" height="16" fill="transparent"></rect><text x="357" y="178" text-anchor="start" class="op  ">MW 12</text></g></g></g></svg></div></div><figcaption class="figura-pie">On-delay T1 (S_ODT) with all its pins, labeled with the German names, like the simulator: start S, time value TW (TV), reset R, status Q and remaining time in DUAL (BI, binary) and DEZ (BCD).</figcaption></figure>

































<div class="tabla"><table><thead><tr><th>Pin</th><th>Meaning</th></tr></thead><tbody><tr><td>S</td><td>Start. Depending on the type, it starts on an <strong>edge</strong> or acts on the level</td></tr><tr><td>TV (TW)</td><td>Time value in S5TIME format</td></tr><tr><td>R</td><td>Reset: sets the timer to 0 and Q = 0. It has <strong>priority</strong></td></tr><tr><td>Q</td><td>Timer status, the same as <code>A T1</code></td></tr><tr><td>BI (DUAL)</td><td>Remaining time in binary, without the time base</td></tr><tr><td>BCD (DEZ)</td><td>Remaining time in BCD with the time base (S5TIME format)</td></tr></tbody></table></div>















































<div class="tabla"><table><thead><tr><th>Box</th><th>Coil</th><th>STL</th><th>Type</th><th>Behavior</th></tr></thead><tbody><tr><td>S_PULSE (S_IMPULS)</td><td><svg class="kop-ico" viewBox="0 0 28 20" width="28" height="20" role="img" aria-label="(SP)"><path d="M6 3Q1 10 6 17M21.2 3Q26.2 10 21.2 17"/><text x="13.6" y="13.5" text-anchor="middle" class="ki-txt">SP</text></svg></td><td><code>SP</code></td><td><strong>Pulse</strong></td><td>Q = 1 from the edge of S, for at most the time TV. <strong>If S drops earlier, Q = 0 immediately</strong></td></tr><tr><td>S_PEXT (S_VIMP)</td><td><svg class="kop-ico" viewBox="0 0 28 20" width="28" height="20" role="img" aria-label="(SE)"><path d="M6 3Q1 10 6 17M21.2 3Q26.2 10 21.2 17"/><text x="13.6" y="13.5" text-anchor="middle" class="ki-txt">SE</text></svg></td><td><code>SE</code></td><td><strong>Extended pulse</strong></td><td>Q = 1 for the whole TV even if S drops. A new edge of S <strong>restarts</strong> it</td></tr><tr><td>S_ODT (S_EVERZ)</td><td><svg class="kop-ico" viewBox="0 0 28 20" width="28" height="20" role="img" aria-label="(SD)"><path d="M6 3Q1 10 6 17M21.2 3Q26.2 10 21.2 17"/><text x="13.6" y="13.5" text-anchor="middle" class="ki-txt">SD</text></svg></td><td><code>SD</code></td><td><strong>On-delay</strong></td><td>Q = 1 when TV has elapsed <strong>and S is still 1</strong>. If S drops, it stops and Q = 0</td></tr><tr><td>S_ODTS (S_SEVERZ)</td><td><svg class="kop-ico" viewBox="0 0 28 20" width="28" height="20" role="img" aria-label="(SS)"><path d="M6 3Q1 10 6 17M21.2 3Q26.2 10 21.2 17"/><text x="13.6" y="13.5" text-anchor="middle" class="ki-txt">SS</text></svg></td><td><code>SS</code></td><td><strong>Retentive on-delay</strong></td><td>It starts with the edge of S and keeps timing even if S drops. Q = 1 at the end and <strong>stays at 1 until a reset</strong></td></tr><tr><td>S_OFFDT (S_AVERZ)</td><td><svg class="kop-ico" viewBox="0 0 28 20" width="28" height="20" role="img" aria-label="(SF)"><path d="M6 3Q1 10 6 17M21.2 3Q26.2 10 21.2 17"/><text x="13.6" y="13.5" text-anchor="middle" class="ki-txt">SF</text></svg></td><td><code>SF</code></td><td><strong>Off-delay</strong></td><td>Q = 1 as soon as S = 1. When S <strong>drops</strong>, it times TV and then Q = 0. If S returns to 1 while it is timing, it stops and Q stays at 1</td></tr></tbody></table></div>
<p>Timing diagrams (TV = t):</p>
<p class="nota">With TV = 1 s. The signals come from simulating each timer with the simulator’s engine.</p><figure class="crono"><figcaption class="crono-titulo"><b>SP</b> Pulse <span>S_PULSE</span></figcaption><div class="crono-lienzo"><svg class="crono-svg" viewBox="0 0 720 138" width="720" height="138" role="img" aria-label="SP: Pulse"><path class="crono-guia" d="M122.4 10V94M239.1 10V94"/><text class="crono-nombre" x="52" y="33" text-anchor="end">S</text><rect class="crono-relleno" x="122.4" y="16" width="291.8" height="20"/><rect class="crono-relleno" x="507.6" y="16" width="58.3" height="20"/><path class="crono-linea" d="M64.0 36H122.4V16H414.2V36H507.6V16H565.9V36H706.0"/><text class="crono-nombre" x="52" y="73" text-anchor="end">Q</text><rect class="crono-relleno q" x="122.4" y="56" width="116.7" height="20"/><rect class="crono-relleno q" x="507.6" y="56" width="58.3" height="20"/><path class="crono-linea q" d="M64.0 76H122.4V56H239.1V76H507.6V56H565.9V76H706.0"/><path class="crono-cota" d="M122.4 89V99M239.1 89V99M122.4 94H171.75M189.75 94H239.1"/><text class="crono-cota-texto" x="180.75" y="98" text-anchor="middle">t</text><path class="crono-eje" d="M64 112H706"/><path class="crono-eje" d="M64.0 112v5"/><text class="crono-eje-texto" x="64.0" y="130" text-anchor="middle">0 s</text><path class="crono-eje" d="M180.7 112v5"/><text class="crono-eje-texto" x="180.7" y="130" text-anchor="middle">1 s</text><path class="crono-eje" d="M297.5 112v5"/><text class="crono-eje-texto" x="297.5" y="130" text-anchor="middle">2 s</text><path class="crono-eje" d="M414.2 112v5"/><text class="crono-eje-texto" x="414.2" y="130" text-anchor="middle">3 s</text><path class="crono-eje" d="M530.9 112v5"/><text class="crono-eje-texto" x="530.9" y="130" text-anchor="middle">4 s</text><path class="crono-eje" d="M647.6 112v5"/><text class="crono-eje-texto" x="647.6" y="130" text-anchor="middle">5 s</text></svg></div><p class="crono-pie">Q turns on with the rising edge of S and lasts at most t. If S drops earlier, Q drops with it.</p></figure><figure class="crono"><figcaption class="crono-titulo"><b>SE</b> Extended pulse <span>S_PEXT</span></figcaption><div class="crono-lienzo"><svg class="crono-svg" viewBox="0 0 720 138" width="720" height="138" role="img" aria-label="SE: Extended pulse"><path class="crono-guia" d="M204.1 10V94M320.8 10V94"/><path class="crono-guia" d="M472.5 10V94M589.3 10V94"/><text class="crono-nombre" x="52" y="33" text-anchor="end">S</text><rect class="crono-relleno" x="122.4" y="16" width="35.0" height="20"/><rect class="crono-relleno" x="204.1" y="16" width="23.3" height="20"/><rect class="crono-relleno" x="472.5" y="16" width="23.4" height="20"/><path class="crono-linea" d="M64.0 36H122.4V16H157.4V36H204.1V16H227.4V36H472.5V16H495.9V36H706.0"/><text class="crono-nombre" x="52" y="73" text-anchor="end">Q</text><rect class="crono-relleno q" x="122.4" y="56" width="198.4" height="20"/><rect class="crono-relleno q" x="472.5" y="56" width="116.8" height="20"/><path class="crono-linea q" d="M64.0 76H122.4V56H320.8V76H472.5V56H589.3V76H706.0"/><path class="crono-cota" d="M204.1 89V99M320.8 89V99M204.1 94H253.45M271.45 94H320.8"/><text class="crono-cota-texto" x="262.45" y="98" text-anchor="middle">t</text><path class="crono-cota" d="M472.5 89V99M589.3 89V99M472.5 94H521.9M539.9 94H589.3"/><text class="crono-cota-texto" x="530.9" y="98" text-anchor="middle">t</text><path class="crono-eje" d="M64 112H706"/><path class="crono-eje" d="M64.0 112v5"/><text class="crono-eje-texto" x="64.0" y="130" text-anchor="middle">0 s</text><path class="crono-eje" d="M180.7 112v5"/><text class="crono-eje-texto" x="180.7" y="130" text-anchor="middle">1 s</text><path class="crono-eje" d="M297.5 112v5"/><text class="crono-eje-texto" x="297.5" y="130" text-anchor="middle">2 s</text><path class="crono-eje" d="M414.2 112v5"/><text class="crono-eje-texto" x="414.2" y="130" text-anchor="middle">3 s</text><path class="crono-eje" d="M530.9 112v5"/><text class="crono-eje-texto" x="530.9" y="130" text-anchor="middle">4 s</text><path class="crono-eje" d="M647.6 112v5"/><text class="crono-eje-texto" x="647.6" y="130" text-anchor="middle">5 s</text></svg></div><p class="crono-pie">Q lasts t even if S drops. A new rising edge of S while the timer is running starts it again.</p></figure><figure class="crono"><figcaption class="crono-titulo"><b>SD</b> On-delay <span>S_ODT</span></figcaption><div class="crono-lienzo"><svg class="crono-svg" viewBox="0 0 720 138" width="720" height="138" role="img" aria-label="SD: On-delay"><path class="crono-guia" d="M122.4 10V94M239.1 10V94"/><text class="crono-nombre" x="52" y="33" text-anchor="end">S</text><rect class="crono-relleno" x="122.4" y="16" width="291.8" height="20"/><rect class="crono-relleno" x="507.6" y="16" width="70.0" height="20"/><path class="crono-linea" d="M64.0 36H122.4V16H414.2V36H507.6V16H577.6V36H706.0"/><text class="crono-nombre" x="52" y="73" text-anchor="end">Q</text><rect class="crono-relleno q" x="239.1" y="56" width="175.1" height="20"/><path class="crono-linea q" d="M64.0 76H239.1V56H414.2V76H706.0"/><path class="crono-cota" d="M122.4 89V99M239.1 89V99M122.4 94H171.75M189.75 94H239.1"/><text class="crono-cota-texto" x="180.75" y="98" text-anchor="middle">t</text><path class="crono-eje" d="M64 112H706"/><path class="crono-eje" d="M64.0 112v5"/><text class="crono-eje-texto" x="64.0" y="130" text-anchor="middle">0 s</text><path class="crono-eje" d="M180.7 112v5"/><text class="crono-eje-texto" x="180.7" y="130" text-anchor="middle">1 s</text><path class="crono-eje" d="M297.5 112v5"/><text class="crono-eje-texto" x="297.5" y="130" text-anchor="middle">2 s</text><path class="crono-eje" d="M414.2 112v5"/><text class="crono-eje-texto" x="414.2" y="130" text-anchor="middle">3 s</text><path class="crono-eje" d="M530.9 112v5"/><text class="crono-eje-texto" x="530.9" y="130" text-anchor="middle">4 s</text><path class="crono-eje" d="M647.6 112v5"/><text class="crono-eje-texto" x="647.6" y="130" text-anchor="middle">5 s</text></svg></div><p class="crono-pie">Q turns on once S has been at 1 for t. The second pulse is shorter than t, so Q never turns on.</p></figure><figure class="crono"><figcaption class="crono-titulo"><b>SS</b> Retentive on-delay <span>S_ODTS</span></figcaption><div class="crono-lienzo"><svg class="crono-svg" viewBox="0 0 720 178" width="720" height="178" role="img" aria-label="SS: Retentive on-delay"><path class="crono-guia" d="M122.4 10V134M239.1 10V134"/><text class="crono-nombre" x="52" y="33" text-anchor="end">S</text><rect class="crono-relleno" x="122.4" y="16" width="35.0" height="20"/><path class="crono-linea" d="M64.0 36H122.4V16H157.4V36H706.0"/><text class="crono-nombre" x="52" y="73" text-anchor="end">R</text><rect class="crono-relleno" x="472.5" y="56" width="35.1" height="20"/><path class="crono-linea" d="M64.0 76H472.5V56H507.6V76H706.0"/><text class="crono-nombre" x="52" y="113" text-anchor="end">Q</text><rect class="crono-relleno q" x="239.1" y="96" width="233.4" height="20"/><path class="crono-linea q" d="M64.0 116H239.1V96H472.5V116H706.0"/><path class="crono-cota" d="M122.4 129V139M239.1 129V139M122.4 134H171.75M189.75 134H239.1"/><text class="crono-cota-texto" x="180.75" y="138" text-anchor="middle">t</text><path class="crono-eje" d="M64 152H706"/><path class="crono-eje" d="M64.0 152v5"/><text class="crono-eje-texto" x="64.0" y="170" text-anchor="middle">0 s</text><path class="crono-eje" d="M180.7 152v5"/><text class="crono-eje-texto" x="180.7" y="170" text-anchor="middle">1 s</text><path class="crono-eje" d="M297.5 152v5"/><text class="crono-eje-texto" x="297.5" y="170" text-anchor="middle">2 s</text><path class="crono-eje" d="M414.2 152v5"/><text class="crono-eje-texto" x="414.2" y="170" text-anchor="middle">3 s</text><path class="crono-eje" d="M530.9 152v5"/><text class="crono-eje-texto" x="530.9" y="170" text-anchor="middle">4 s</text><path class="crono-eje" d="M647.6 152v5"/><text class="crono-eje-texto" x="647.6" y="170" text-anchor="middle">5 s</text></svg></div><p class="crono-pie">It starts with the rising edge of S and keeps timing even if S drops. Q stays at 1 until the reset R.</p></figure><figure class="crono"><figcaption class="crono-titulo"><b>SF</b> Off-delay <span>S_OFFDT</span></figcaption><div class="crono-lienzo"><svg class="crono-svg" viewBox="0 0 720 138" width="720" height="138" role="img" aria-label="SF: Off-delay"><path class="crono-guia" d="M414.2 10V94M530.9 10V94"/><text class="crono-nombre" x="52" y="33" text-anchor="end">S</text><rect class="crono-relleno" x="122.4" y="16" width="175.1" height="20"/><rect class="crono-relleno" x="355.8" y="16" width="58.4" height="20"/><path class="crono-linea" d="M64.0 36H122.4V16H297.5V36H355.8V16H414.2V36H706.0"/><text class="crono-nombre" x="52" y="73" text-anchor="end">Q</text><rect class="crono-relleno q" x="122.4" y="56" width="408.5" height="20"/><path class="crono-linea q" d="M64.0 76H122.4V56H530.9V76H706.0"/><path class="crono-cota" d="M414.2 89V99M530.9 89V99M414.2 94H463.54999999999995M481.54999999999995 94H530.9"/><text class="crono-cota-texto" x="472.54999999999995" y="98" text-anchor="middle">t</text><path class="crono-eje" d="M64 112H706"/><path class="crono-eje" d="M64.0 112v5"/><text class="crono-eje-texto" x="64.0" y="130" text-anchor="middle">0 s</text><path class="crono-eje" d="M180.7 112v5"/><text class="crono-eje-texto" x="180.7" y="130" text-anchor="middle">1 s</text><path class="crono-eje" d="M297.5 112v5"/><text class="crono-eje-texto" x="297.5" y="130" text-anchor="middle">2 s</text><path class="crono-eje" d="M414.2 112v5"/><text class="crono-eje-texto" x="414.2" y="130" text-anchor="middle">3 s</text><path class="crono-eje" d="M530.9 112v5"/><text class="crono-eje-texto" x="530.9" y="130" text-anchor="middle">4 s</text><path class="crono-eje" d="M647.6 112v5"/><text class="crono-eje-texto" x="647.6" y="130" text-anchor="middle">5 s</text></svg></div><p class="crono-pie">Q turns on as soon as S = 1 and turns off t after the last falling edge of S.</p></figure>
<p><strong>Timer coils</strong>: <svg class="kop-ico" viewBox="0 0 56 20" width="56" height="20" role="img" aria-label="T1 --(SD)"><text x="1" y="13.5" class="ki-txt">T1</text><path d="M19.2 10h10"/><path d="M34.2 3Q29.2 10 34.2 17M49.4 3Q54.4 10 49.4 17"/><text x="41.8" y="13.5" text-anchor="middle" class="ki-txt">SD</text></svg> with the value <code>S5T#5S</code> below it. The reset is done with a <svg class="kop-ico" viewBox="0 0 31 20" width="31" height="20" role="img" aria-label="--(R)"><path d="M1 10h10"/><path d="M16 3Q11 10 16 17M24.6 3Q29.6 10 24.6 17"/><text x="20.3" y="13.5" text-anchor="middle" class="ki-txt">R</text></svg> coil on <code>T1</code>, and the status is read with a <svg class="kop-ico" viewBox="0 0 55 20" width="55" height="20" role="img" aria-label="T1 --| |--"><text x="1" y="13.5" class="ki-txt">T1</text><path d="M19.2 10h10"/><path d="M31.2 3v14M41.2 3v14"/><path d="M43.2 10h10"/></svg> contact.</p>
<p><strong>Notes</strong>:</p>
<ul>
<li>Each timer (T1, T2...) is started <strong>in only one place</strong> in the program.</li>
<li>The value TV is taken on the <strong>start edge</strong>.</li>
<li>The time counts down from TV to 0. The accuracy is that of the time base.</li>
<li>If R = 1, the timer stays stopped even if S = 1. When R is released, it does not start again until S has a <strong>new edge</strong>.</li>
</ul></section>
<section><h2 id="timers-in-stl">Timers in STL</h2>
<pre class="codigo-awl"><code>      <span class="t-ins">A</span>     <span class="t-op">I 0.0</span>           <span class="t-com">// start condition (RLO)</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#5S</span>          <span class="t-com">// time value → ACCU1</span>
      <span class="t-ins">SD</span>    <span class="t-op">T 1</span>             <span class="t-com">// on-delay (SP, SE, SD, SS or SF)</span>
      <span class="t-ins">A</span>     <span class="t-op">I 0.1</span>
      <span class="t-ins">R</span>     <span class="t-op">T 1</span>             <span class="t-com">// reset</span>
      <span class="t-ins">L</span>     <span class="t-op">T 1</span>             <span class="t-com">// remaining time in binary (no time base) → ACCU1</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 10</span>
      <span class="t-ins">LC</span>    <span class="t-op">T 1</span>             <span class="t-com">// remaining time in BCD with time base (S5TIME) → ACCU1</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 12</span>
      <span class="t-ins">A</span>     <span class="t-op">T 1</span>             <span class="t-com">// timer status Q</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 4.0</span></code></pre>













































<div class="tabla"><table><thead><tr><th>Instruction</th><th>Function</th></tr></thead><tbody><tr><td><code>SP T n</code></td><td>Starts as a pulse (S_PULSE)</td></tr><tr><td><code>SE T n</code></td><td>Starts as an extended pulse (S_PEXT)</td></tr><tr><td><code>SD T n</code></td><td>Starts as an on-delay (S_ODT)</td></tr><tr><td><code>SS T n</code></td><td>Starts as a retentive on-delay (S_ODTS)</td></tr><tr><td><code>SF T n</code></td><td>Starts as an off-delay (S_OFFDT)</td></tr><tr><td><code>R T n</code></td><td>Reset if RLO = 1</td></tr><tr><td><code>FR T n</code></td><td>Enable: an edge allows a restart without an edge on the start input (rarely used)</td></tr><tr><td><code>A T n</code> / <code>AN T n</code> / <code>O T n</code>...</td><td>Checks the status Q of the timer</td></tr><tr><td><code>L T n</code> / <code>LC T n</code></td><td>Loads the remaining time in binary / in BCD</td></tr></tbody></table></div>
<p>The start instruction <strong>uses the value in ACCU1</strong> at the moment of the edge. That is why the <code>L S5T#…</code> goes right before it.</p></section>
<section><h2 id="worked-examples">Worked examples</h2>
        <article class="ejemplo" id="e12">
          <h3><span class="codigo">E12</span>On-delay (SD / S_ODT)</h3>
          <p><strong>Task</strong>: Q4.0 turns on 5 s after I0.0 is activated, and only if I0.0 is still 1. I0.1 resets the timer. MW10 holds the remaining time in binary and MW12 in BCD.</p>
<figure class="kop" data-segmento="Network"><div class="kop-seg"><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><line x1="98" y1="174" x2="182" y2="174" class="w"></line><line x1="350" y1="46" x2="434" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">I 0.0</text></g></g><g class="el"><rect x="16" y="136" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="174" x2="49" y2="174" class="w"></line><line x1="63" y1="174" x2="98" y2="174" class="w"></line><line x1="49" y1="163" x2="49" y2="185" class="sym-line "></line><line x1="63" y1="163" x2="63" y2="185" class="sym-line "></line><g class="op-hit"><rect x="12" y="135" width="90" height="16" fill="transparent"></rect><text x="56" y="147" text-anchor="middle" class="op  ">I 0.1</text></g></g><g class="el"><rect x="436" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="434" y1="46" x2="464" y2="46" class="w"></line><path d="M 469 35 Q 462 46 469 57" class="sym-line " fill="none"></path><path d="M 483 35 Q 490 46 483 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="432" y="7" width="90" height="16" fill="transparent"></rect><text x="476" y="19" text-anchor="middle" class="op  ">Q 4.0</text></g></g><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">S_ODT</text><g class="op-hit"><rect x="222" y="-2" width="90" height="16" fill="transparent"></rect><text x="266" y="10" text-anchor="middle" class="op  ">T 1</text></g><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">S</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">TW</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">S5T#5S</text></g></g><g><line x1="182" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">R</text></g><g><text x="341" y="50" text-anchor="end" class="pin">Q</text><line x1="346" y1="46" x2="350" y2="46" class="w"></line></g><g><text x="341" y="114" text-anchor="end" class="pin">DUAL</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MW 10</text></g></g><g><text x="341" y="178" text-anchor="end" class="pin">DEZ</text><line x1="346" y1="174" x2="354" y2="174" class="w"></line><g class="op-hit"><rect x="355" y="166" width="90" height="16" fill="transparent"></rect><text x="357" y="178" text-anchor="start" class="op  ">MW 12</text></g></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E12&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;en&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;E 0.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;MW 10&quot;,&quot;tipo&quot;:&quot;INT&quot;,&quot;valor&quot;:&quot;500&quot;},{&quot;op&quot;:&quot;MW 12&quot;,&quot;tipo&quot;:&quot;WORD&quot;,&quot;valor&quot;:&quot;W#16#0500&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">A</span>     <span class="t-op">I 0.0</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#5S</span>
      <span class="t-ins">SD</span>    <span class="t-op">T 1</span>
      <span class="t-ins">A</span>     <span class="t-op">I 0.1</span>
      <span class="t-ins">R</span>     <span class="t-op">T 1</span>
      <span class="t-ins">L</span>     <span class="t-op">T 1</span>         <span class="t-com">// remaining time (binary, in units of 10 ms)</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 10</span>
      <span class="t-ins">LC</span>    <span class="t-op">T 1</span>         <span class="t-com">// remaining time in BCD with time base</span>
      <span class="t-ins">T</span>     <span class="t-op">MW 12</span>
      <span class="t-ins">A</span>     <span class="t-op">T 1</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 4.0</span></code></pre>
        </article>
<article class="ejemplo" id="e13">
          <h3><span class="codigo">E13</span>Off-delay (SF / S_OFFDT)</h3>
          <p><strong>Task</strong>: fan Q4.1 runs while I0.2 = 1 and keeps running for 3 more seconds after it is switched off.</p>
<figure class="kop" data-segmento="Network"><div class="kop-seg"><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><line x1="350" y1="46" x2="434" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">I 0.2</text></g></g><g class="el"><rect x="436" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="434" y1="46" x2="464" y2="46" class="w"></line><path d="M 469 35 Q 462 46 469 57" class="sym-line " fill="none"></path><path d="M 483 35 Q 490 46 483 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="432" y="7" width="90" height="16" fill="transparent"></rect><text x="476" y="19" text-anchor="middle" class="op  ">Q 4.1</text></g></g><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">S_OFFDT</text><g class="op-hit"><rect x="222" y="-2" width="90" height="16" fill="transparent"></rect><text x="266" y="10" text-anchor="middle" class="op  ">T 2</text></g><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">S</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">TW</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">S5T#3S</text></g></g><g><g class="pin-stub"><line x1="168" y1="174" x2="186" y2="174" class="w"></line><circle cx="166" cy="174" r="4" class="stub"></circle></g><text x="191" y="178" class="pin">R</text></g><g><text x="341" y="50" text-anchor="end" class="pin">Q</text><line x1="346" y1="46" x2="350" y2="46" class="w"></line></g><g><text x="341" y="114" text-anchor="end" class="pin">DUAL</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op optional ">…</text></g></g><g><text x="341" y="178" text-anchor="end" class="pin">DEZ</text><line x1="346" y1="174" x2="354" y2="174" class="w"></line><g class="op-hit"><rect x="355" y="166" width="90" height="16" fill="transparent"></rect><text x="357" y="178" text-anchor="start" class="op optional ">…</text></g></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E13&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;en&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.2&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">A</span>     <span class="t-op">I 0.2</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#3S</span>
      <span class="t-ins">SF</span>    <span class="t-op">T 2</span>
      <span class="t-ins">A</span>     <span class="t-op">T 2</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 4.1</span></code></pre>
        </article>
<article class="ejemplo" id="e17">
          <h3><span class="codigo">E17</span>Flasher (1 s on / 1 s off) with two timers</h3>
          <p><strong>Task</strong>: while I0.7 = 1, lamp Q4.5 flashes.</p>
<p><strong>Concepts</strong>: each timer restarts the other one. Alternative: use a clock memory (see <a href="../clock-memory/#clock-memory">Clock memory: Clock memory</a>).</p>
<figure class="kop" data-segmento="Network"><div class="kop-seg"><p class="kop-titulo">Network 1</p><div class="kop-lienzo"><svg width="642" height="204" viewBox="0 0 642 204" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">I 0.7</text></g></g><g class="el"><rect x="100" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="98" y1="46" x2="133" y2="46" class="w"></line><line x1="147" y1="46" x2="182" y2="46" class="w"></line><line x1="133" y1="35" x2="133" y2="57" class="sym-line "></line><line x1="147" y1="35" x2="147" y2="57" class="sym-line "></line><line x1="131" y1="55" x2="149" y2="37" class="sym-line "></line><g class="op-hit"><rect x="96" y="7" width="90" height="16" fill="transparent"></rect><text x="140" y="19" text-anchor="middle" class="op  ">T 7</text></g></g><g class="el"><rect x="264" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="270" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="350" y="29" text-anchor="middle" class="boxtxt">S_ODT</text><g class="op-hit"><rect x="306" y="-2" width="90" height="16" fill="transparent"></rect><text x="350" y="10" text-anchor="middle" class="op  ">T 6</text></g><g><line x1="266" y1="46" x2="270" y2="46" class="w"></line><text x="275" y="50" class="pin">S</text></g><g><line x1="262" y1="110" x2="270" y2="110" class="w"></line><text x="275" y="114" class="pin">TW</text><g class="op-hit"><rect x="172" y="102" width="90" height="16" fill="transparent"></rect><text x="260" y="114" text-anchor="end" class="op  ">S5T#1S</text></g></g><g><g class="pin-stub"><line x1="252" y1="174" x2="270" y2="174" class="w"></line><circle cx="250" cy="174" r="4" class="stub"></circle></g><text x="275" y="178" class="pin">R</text></g><g><text x="425" y="50" text-anchor="end" class="pin">Q</text><g class="pin-stub"><line x1="430" y1="46" x2="448" y2="46" class="w"></line><circle cx="450" cy="46" r="4" class="stub"></circle></g></g><g><text x="425" y="114" text-anchor="end" class="pin">DUAL</text><line x1="430" y1="110" x2="438" y2="110" class="w"></line><g class="op-hit"><rect x="439" y="102" width="90" height="16" fill="transparent"></rect><text x="441" y="114" text-anchor="start" class="op optional ">…</text></g></g><g><text x="425" y="178" text-anchor="end" class="pin">DEZ</text><line x1="430" y1="174" x2="438" y2="174" class="w"></line><g class="op-hit"><rect x="439" y="166" width="90" height="16" fill="transparent"></rect><text x="441" y="178" text-anchor="start" class="op optional ">…</text></g></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 2</p><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">T 6</text></g></g><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">S_ODT</text><g class="op-hit"><rect x="222" y="-2" width="90" height="16" fill="transparent"></rect><text x="266" y="10" text-anchor="middle" class="op  ">T 7</text></g><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">S</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">TW</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">S5T#1S</text></g></g><g><g class="pin-stub"><line x1="168" y1="174" x2="186" y2="174" class="w"></line><circle cx="166" cy="174" r="4" class="stub"></circle></g><text x="191" y="178" class="pin">R</text></g><g><text x="341" y="50" text-anchor="end" class="pin">Q</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">DUAL</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op optional ">…</text></g></g><g><text x="341" y="178" text-anchor="end" class="pin">DEZ</text><line x1="346" y1="174" x2="354" y2="174" class="w"></line><g class="op-hit"><rect x="355" y="166" width="90" height="16" fill="transparent"></rect><text x="357" y="178" text-anchor="start" class="op optional ">…</text></g></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Network 3</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Ladder diagram"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">T 6</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">Q 4.5</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E17&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;en&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.7&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.5&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">A</span>     <span class="t-op">I 0.7</span>
      <span class="t-ins">AN</span>    <span class="t-op">T 7</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#1S</span>
      <span class="t-ins">SD</span>    <span class="t-op">T 6</span>         <span class="t-com">// off time</span>
      <span class="t-ins">A</span>     <span class="t-op">T 6</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#1S</span>
      <span class="t-ins">SD</span>    <span class="t-op">T 7</span>         <span class="t-com">// on time</span>
      <span class="t-ins">A</span>     <span class="t-op">T 6</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 4.5</span></code></pre>
        </article></section>
<section><h2 id="test-yourself">Test yourself</h2><p class="nota">Work out the answer before you open the solution.</p>
        <article class="pregunta" id="q10">
          <h3><span class="codigo">Q10</span>Time value loaded wrongly</h3>
          <p>What happens when I0.0 is activated?</p>
<pre class="codigo-awl"><code>      <span class="t-ins">A</span>     <span class="t-op">I 0.0</span>
      <span class="t-ins">L</span>     <span class="t-cte">500</span>
      <span class="t-ins">SD</span>    <span class="t-op">T 1</span>
      <span class="t-ins">A</span>     <span class="t-op">T 1</span>
      <span class="t-ins">=</span>     <span class="t-op">Q 4.0</span></code></pre>
<details><summary>Solution</summary>
<p>The CPU goes to <strong>STOP</strong>. 500 = W#16#01F4 is not a valid S5TIME (the digit F is not BCD), so there is a programming error (OB121). While I0.0 = 0 nothing happens, because the value is only evaluated when the timer starts.</p>
</details>
        </article></section>
<section><h2 id="frequently-asked-questions">Frequently asked questions</h2>
        <div class="preguntas faq">
          <details><summary>What is the difference between the SD and SS timers?</summary><div class="faq-respuesta"><p>Both are on-delays. SD only turns on Q if S stays at 1 the whole time; if S drops earlier, it stops. SS keeps timing even if S drops and, when it finishes, keeps Q at 1 until it is reset. In German mnemonics they are SE and SS.</p></div></details>
          <details><summary>Which timer keeps Q at 1 for the whole time even if S drops earlier?</summary><div class="faq-respuesta"><p>SE in English mnemonics (SV in German): the extended pulse, S_PEXT. The pulse SP, on the other hand, is cut short if S drops early.</p></div></details>
          <details><summary>Which timer turns Q on as soon as S = 1 and keeps it on for a while after S drops?</summary><div class="faq-respuesta"><p>SF, the off-delay (S_OFFDT; SA in German): the time starts counting on the falling edge of S.</p></div></details>
          <details><summary>Why doesn't my timer start again after a reset?</summary><div class="faq-respuesta"><p>Because it needs a new edge on S. If the start condition was already 1 when the reset ended, it has to go back to 0 and then to 1 again.</p></div></details>
        </div></section>
      </div>
      <aside class="practica">
      <div>
        <h2>Practice with the simulator</h2>
        <p>All the examples on this page come with Automatizacion, a free PLC simulator for Windows, macOS and Linux: open them, change the inputs and watch the program respond cycle by cycle. Note: the app’s interface is in Spanish.</p>
      </div>
      <a class="btn btn-primario" href="../../../en/#descargar"><svg class="icono"><use href="#i-descarga" /></svg>Download the simulator</a>
    </aside>
      <nav class="paginacion" aria-label="Theory contents">
        <a class="pag-ant" href="../edge-detection/"><span>← Previous</span><b>Edge detection</b></a>
        <a class="pag-sig" href="../counters/"><span>Next →</span><b>Counters</b></a>
      </nav>
    </main>
  </div>
  <script type="application/json" id="vivo-textos">{"pruebalo":"Try it","pista":"Click the inputs.","pistaMayus":"With Shift + click, an input works as a push button while you hold it.","reiniciar":"Reset","valorNoValido":"Invalid value"}</script>
  <script type="module" src="../../../vivo.js"></script>

  <footer class="pie">
    <div class="contenedor pie-fila">
      <div class="marca marca-pie">
        <img src="../../../favicon.svg" alt="" width="24" height="24">
        <span>Automatizacion</span>
      </div>
      <p>Free PLC simulator to learn Ladder and STL. © 2026 Arzath · PolyForm Strict 1.0.0 License · Independent educational project, not affiliated with any PLC manufacturer.</p>
      <a href="https://github.com/Nicarayzon/plc-ladder-stl-simulator">GitHub</a>
    </div>
  </footer>
</body>
</html>
