<!doctype html>
<html lang="es">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Ejercicios resueltos de autómatas: depósito, minutero, contador y estrella-triángulo · Automatizacion</title>
  <meta name="description" content="Ejercicios típicos de PLC resueltos en KOP y AWL y comprobados en el simulador: llenado de un depósito con histéresis, minutero de escalera, aviso cada 5 piezas y arranque estrella-triángulo.">
  <meta name="author" content="Arzath">
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#0e1013">
  <link rel="icon" href="../../../favicon.svg" type="image/svg+xml">
  <link rel="canonical" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/ejercicios-resueltos/">
  <link rel="alternate" hreflang="es" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/ejercicios-resueltos/">
  <link rel="alternate" hreflang="en" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/solved-exercises/">
  <link rel="alternate" hreflang="de" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/geloeste-aufgaben/">
  <link rel="alternate" hreflang="x-default" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/ejercicios-resueltos/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Automatizacion">
  <meta property="og:locale" content="es_ES">
  <meta property="og:title" content="Ejercicios resueltos de autómatas: depósito, minutero, contador y estrella-triángulo">
  <meta property="og:description" content="Ejercicios típicos de PLC resueltos en KOP y AWL y comprobados en el simulador: llenado de un depósito con histéresis, minutero de escalera, aviso cada 5 piezas y arranque estrella-triángulo.">
  <meta property="og:url" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/ejercicios-resueltos/">
  <meta property="og:image" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png">
  <meta name="twitter:card" content="summary_large_image">
  <script type="application/ld+json">
  [{"@context":"https://schema.org","@type":"TechArticle","headline":"Ejercicios resueltos de autómatas: depósito, minutero, contador y estrella-triángulo","description":"Ejercicios típicos de PLC resueltos en KOP y AWL y comprobados en el simulador: llenado de un depósito con histéresis, minutero de escalera, aviso cada 5 piezas y arranque estrella-triángulo.","inLanguage":"es","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/ejercicios-resueltos/","image":"https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png","author":{"@type":"Person","name":"Arzath"},"isPartOf":{"@type":"WebSite","name":"Automatizacion","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"}},{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"¿Cómo se programa un arranque estrella-triángulo en un PLC?","acceptedAnswer":{"@type":"Answer","text":"Con un contactor de línea enclavado, un temporizador de retardo a la conexión (SE) que arranca con la línea, la estrella mientras no ha terminado el tiempo y el triángulo cuando termina. Estrella y triángulo se bloquean entre sí para que nunca entren a la vez (ejercicio P04)."}},{"@type":"Question","name":"¿Cómo se controla un depósito con una sonda de mínimo y otra de máximo?","acceptedAnswer":{"@type":"Answer","text":"Con Set y Reset: Set de la bomba cuando el nivel baja del mínimo y Reset cuando llega al máximo o se pulsa el paro. Entre las dos sondas la bomba conserva su estado: es una histéresis (ejercicio P01)."}},{"@type":"Question","name":"¿Qué temporizador uso para el minutero de una escalera?","acceptedAnswer":{"@type":"Answer","text":"El impulso prolongado (SV): la luz dura el tiempo completo aunque se suelte el pulsador, y cada nueva pulsación vuelve a empezar la cuenta (ejercicio P02)."}}]},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Automatizacion","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"},{"@type":"ListItem","position":2,"name":"Teoría","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/"},{"@type":"ListItem","position":3,"name":"Ejercicios resueltos","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/ejercicios-resueltos/"}]}]
  </script>
  <link rel="stylesheet" href="../../../estilos.css">
  <link rel="stylesheet" href="../../../teoria.css">
  <script>
    // tema elegido antes de pintar, para que no parpadee
    try { const t = localStorage.getItem('automatizacion-web-tema'); if (t) document.documentElement.dataset.theme = t; } catch (e) {}
  </script>
  <script src="../../../teoria.js" defer></script>
</head>
<body>
  <svg width="0" height="0" style="position:absolute" aria-hidden="true">
    <symbol id="i-github" viewBox="0 0 24 24"><path stroke="none" fill="currentColor" d="M12 2a10 10 0 0 0-3.16 19.49c.5.09.68-.22.68-.48v-1.7c-2.78.6-3.37-1.34-3.37-1.34-.45-1.16-1.11-1.47-1.11-1.47-.91-.62.07-.61.07-.61 1 .07 1.53 1.03 1.53 1.03.9 1.52 2.34 1.08 2.91.83.09-.65.35-1.09.63-1.34-2.22-.25-4.55-1.11-4.55-4.94 0-1.09.39-1.98 1.03-2.68-.1-.25-.45-1.27.1-2.64 0 0 .84-.27 2.75 1.02a9.58 9.58 0 0 1 5 0c1.91-1.29 2.75-1.02 2.75-1.02.55 1.37.2 2.39.1 2.64.64.7 1.03 1.59 1.03 2.68 0 3.84-2.34 4.68-4.57 4.93.36.31.68.92.68 1.85v2.74c0 .27.18.58.69.48A10 10 0 0 0 12 2Z" /></symbol>
    <symbol id="i-luna" viewBox="0 0 24 24"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5Z" /></symbol>
    <symbol id="i-sol" viewBox="0 0 24 24"><circle cx="12" cy="12" r="4" /><path d="M12 2v2m0 16v2M4.9 4.9l1.4 1.4m11.4 11.4 1.4 1.4M2 12h2m16 0h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4" /></symbol>
    <symbol id="i-descarga" viewBox="0 0 24 24"><path d="M12 4v11m0 0-4.5-4.5M12 15l4.5-4.5M5 19h14" /></symbol>
  </svg>

  <header class="cabecera">
    <div class="contenedor cabecera-fila">
      <a class="marca" href="../../../" aria-label="Automatizacion">
        <img src="../../../favicon.svg" alt="" width="30" height="30">
        <span>Automatizacion</span>
      </a>
      <nav class="menu" aria-label="Teoría">
        <a href="../../../">Simulador</a>
        <a href="../../../es/teoria/" class="activo">Teoría</a>
        <a href="../../../es/instalacion/" class="menu-destacado">Instalación</a>
      </nav>
      <div class="cabecera-acciones">
        <nav class="idiomas" aria-label="Idioma"><a href="../../../es/teoria/ejercicios-resueltos/" hreflang="es" lang="es" title="Español" aria-current="page">ES</a><a href="../../../en/theory/solved-exercises/" hreflang="en" lang="en" title="English">EN</a><a href="../../../de/theorie/geloeste-aufgaben/" hreflang="de" lang="de" title="Deutsch">DE</a></nav>
        <button class="boton-icono" id="cambiar-tema" type="button" aria-label="Cambiar entre tema claro y oscuro">
          <svg class="icono icono-sol"><use href="#i-sol" /></svg>
          <svg class="icono icono-luna"><use href="#i-luna" /></svg>
        </button>
        <a class="boton-icono" href="https://github.com/Nicarayzon/plc-ladder-stl-simulator" aria-label="Código en GitHub">
          <svg class="icono"><use href="#i-github" /></svg>
        </a>
        <a class="btn btn-primario btn-pequeno" href="../../../#descargar">Descargar</a>
      </div>
    </div>
  </header>

  <div class="contenedor teoria">
    <nav class="lateral" aria-label="Índice de la teoría">
      <p class="lateral-titulo"><a href="../">Teoría</a></p>
      <ol><li><a href="../que-es-un-plc/">Qué es un PLC</a></li><li><a href="../ciclo-de-scan/">El ciclo de scan</a></li><li><a href="../areas-de-memoria/">Áreas de memoria</a></li><li><a href="../tipos-de-datos/">Tipos de datos</a></li><li><a href="../bloques-ob-fc-fb-db/">Bloques OB, FC, FB y DB</a></li><li><a href="../kop-contactos-y-bobinas/">KOP: contactos y bobinas</a></li><li><a href="../awl-rlo-y-logica-de-bits/">AWL: RLO y lógica de bits</a></li><li><a href="../enclavamiento-set-reset/">Enclavamiento, Set y Reset</a></li><li><a href="../flancos/">Flancos</a></li><li><a href="../temporizadores/">Temporizadores</a></li><li><a href="../contadores/">Contadores</a></li><li><a href="../marca-de-ciclo/">Marca de ciclo</a></li><li><a href="../secuencias-grafcet/">Secuencias y GRAFCET</a></li><li><a href="../comparacion-y-aritmetica/">Comparación y aritmética</a></li><li><a href="../conversiones-y-logica-de-palabras/">Conversiones</a></li><li><a href="../saltos-y-bucles/">Saltos y bucles</a></li><li><a href="../direccionamiento-indirecto-y-mcr/">Direccionamiento indirecto</a></li><li><a href="../equivalencias-kop-awl/">Equivalencias KOP ↔ AWL</a></li><li><a href="../ejercicios-resueltos/" aria-current="page">Ejercicios resueltos</a></li><li><a href="../nemotecnica-y-glosario/">Nemotécnica y glosario</a></li></ol>
    </nav>
    <main class="articulo">
      <details class="indice-movil">
        <summary>Índice de la teoría</summary>
        <ol><li><a href="../que-es-un-plc/">Qué es un PLC</a></li><li><a href="../ciclo-de-scan/">El ciclo de scan</a></li><li><a href="../areas-de-memoria/">Áreas de memoria</a></li><li><a href="../tipos-de-datos/">Tipos de datos</a></li><li><a href="../bloques-ob-fc-fb-db/">Bloques OB, FC, FB y DB</a></li><li><a href="../kop-contactos-y-bobinas/">KOP: contactos y bobinas</a></li><li><a href="../awl-rlo-y-logica-de-bits/">AWL: RLO y lógica de bits</a></li><li><a href="../enclavamiento-set-reset/">Enclavamiento, Set y Reset</a></li><li><a href="../flancos/">Flancos</a></li><li><a href="../temporizadores/">Temporizadores</a></li><li><a href="../contadores/">Contadores</a></li><li><a href="../marca-de-ciclo/">Marca de ciclo</a></li><li><a href="../secuencias-grafcet/">Secuencias y GRAFCET</a></li><li><a href="../comparacion-y-aritmetica/">Comparación y aritmética</a></li><li><a href="../conversiones-y-logica-de-palabras/">Conversiones</a></li><li><a href="../saltos-y-bucles/">Saltos y bucles</a></li><li><a href="../direccionamiento-indirecto-y-mcr/">Direccionamiento indirecto</a></li><li><a href="../equivalencias-kop-awl/">Equivalencias KOP ↔ AWL</a></li><li><a href="../ejercicios-resueltos/" aria-current="page">Ejercicios resueltos</a></li><li><a href="../nemotecnica-y-glosario/">Nemotécnica y glosario</a></li></ol>
      </details>
      <nav class="migas" aria-label="Breadcrumb"><a href="../">Teoría</a><span aria-hidden="true">›</span><span>Ejercicios resueltos</span></nav>
      <h1>Ejercicios resueltos de autómatas: depósito, minutero, contador y estrella-triángulo</h1>
      <p class="articulo-entradilla">Ejercicios típicos de PLC resueltos en KOP y AWL y comprobados en el simulador: llenado de un depósito con histéresis, minutero de escalera, aviso cada 5 piezas y arranque estrella-triángulo.</p>
      <div class="articulo-cuerpo">
<section><h2 id="como-usar-estos-ejercicios">Cómo usar estos ejercicios</h2>
<p>Son ejercicios típicos de clase y de examen, resueltos y comprobados con pruebas automáticas en el simulador. En cada uno:</p>
<ol>
<li>Lee el enunciado e intenta resolverlo antes de mirar nada. Si te atascas, abre la <strong>pista</strong> de «Solución».</li>
<li>Compara tu programa con la solución en KOP y en AWL.</li>
<li>Pruébalo en el panel: acciona las entradas y comprueba que las salidas hacen lo que pide el enunciado.</li>
</ol>
<p>Los ejercicios usan pulsadores y sensores con direcciones absolutas. Los paros están cableados como <strong>NC</strong>, así que empiezan a 1 (ver <a href="../ciclo-de-scan/#cableado-de-seguridad-contacto-fisico-contacto-del-programa">Cableado de seguridad: contacto físico ≠ contacto del programa</a>).</p></section>
<section><h2 id="ejemplos-resueltos">Ejemplos resueltos</h2>
        <article class="ejemplo" id="p01">
          <h3><span class="codigo">P01</span>Llenado de depósito con histéresis</h3>
          <p><strong>Enunciado</strong>:</p>
<ul>
<li>E0.2 = sonda de mínimo (1 = hay agua por encima del mínimo).</li>
<li>E0.3 = sonda de máximo (1 = el agua llega al máximo).</li>
<li>E0.1 = paro (NC).</li>
</ul>
<p>La bomba A4.0 arranca cuando el nivel baja del mínimo y para al llegar al máximo. Entre las dos sondas mantiene su estado. El paro la detiene.</p>
<details><summary>Solución</summary>
<p>Set por debajo del mínimo; Reset en el máximo o con el paro (los Reset van después: prioridad a parar).</p>
</details>
<figure class="kop" data-segmento="Segmento" data-titulos="1"><div class="kop-seg"><p class="kop-titulo">Segmento 1 · Bomba en marcha bajo el mínimo</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><line x1="47" y1="55" x2="65" y2="37" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.2</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">S</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 2 · Bomba parada en el máximo</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.3</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">R</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 3 · Paro (NC)</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><line x1="47" y1="55" x2="65" y2="37" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">R</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;P01&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;1&quot;},{&quot;op&quot;:&quot;E 0.2&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;E 0.3&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">UN</span>    <span class="t-op">E 0.2</span>
      <span class="t-ins">S</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">U</span>     <span class="t-op">E 0.3</span>
      <span class="t-ins">R</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">UN</span>    <span class="t-op">E 0.1</span>
      <span class="t-ins">R</span>     <span class="t-op">A 4.0</span></code></pre>
        </article>
<article class="ejemplo" id="p02">
          <h3><span class="codigo">P02</span>Minutero de escalera</h3>
          <p><strong>Enunciado</strong>: un pulso en E0.0 enciende la luz A4.0 durante 30 s. Si se vuelve a pulsar mientras está encendida, los 30 s vuelven a empezar.</p>
<details><summary>Solución</summary>
<p>Impulso prolongado (SV): se redispara con cada flanco.</p>
</details>
<figure class="kop" data-segmento="Segmento" data-titulos="1"><div class="kop-seg"><div class="kop-lienzo"><svg width="558" height="204" viewBox="0 0 558 204" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="202" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><line x1="350" y1="46" x2="434" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="436" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="434" y1="46" x2="464" y2="46" class="w"></line><path d="M 469 35 Q 462 46 469 57" class="sym-line " fill="none"></path><path d="M 483 35 Q 490 46 483 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="432" y="7" width="90" height="16" fill="transparent"></rect><text x="476" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g><g class="el"><rect x="180" y="-4" width="172" height="198" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="174" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">S_VIMP</text><g class="op-hit"><rect x="222" y="-2" width="90" height="16" fill="transparent"></rect><text x="266" y="10" text-anchor="middle" class="op  ">T 1</text></g><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">S</text></g><g><line x1="178" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">TW</text><g class="op-hit"><rect x="88" y="102" width="90" height="16" fill="transparent"></rect><text x="176" y="114" text-anchor="end" class="op  ">S5T#30S</text></g></g><g><g class="pin-stub"><line x1="168" y1="174" x2="186" y2="174" class="w"></line><circle cx="166" cy="174" r="4" class="stub"></circle></g><text x="191" y="178" class="pin">R</text></g><g><text x="341" y="50" text-anchor="end" class="pin">Q</text><line x1="346" y1="46" x2="350" y2="46" class="w"></line></g><g><text x="341" y="114" text-anchor="end" class="pin">DUAL</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op optional ">…</text></g></g><g><text x="341" y="178" text-anchor="end" class="pin">DEZ</text><line x1="346" y1="174" x2="354" y2="174" class="w"></line><g class="op-hit"><rect x="355" y="166" width="90" height="16" fill="transparent"></rect><text x="357" y="178" text-anchor="start" class="op optional ">…</text></g></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;P02&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">U</span>     <span class="t-op">E 0.0</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#30S</span>
      <span class="t-ins">SV</span>    <span class="t-op">T 1</span>
      <span class="t-ins">U</span>     <span class="t-op">T 1</span>
      <span class="t-ins">=</span>     <span class="t-op">A 4.0</span></code></pre>
        </article>
<article class="ejemplo" id="p03">
          <h3><span class="codigo">P03</span>Encajado: aviso cada 5 piezas</h3>
          <p><strong>Enunciado</strong>: E1.0 = sensor de pieza. Al llegar a 5 piezas, el aviso A5.0 se enciende durante 2 s y el contador vuelve a 0 automáticamente.</p>
<details><summary>Solución</summary>
<p>Contador ascendente + comparación ≥ 5 que dispara un SV de 2 s y hace reset del contador.</p>
</details>
<figure class="kop" data-segmento="Segmento" data-titulos="1"><div class="kop-seg"><p class="kop-titulo">Segmento 1 · Contar piezas</p><div class="kop-lienzo"><svg width="558" height="268" viewBox="0 0 558 268" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="266" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 1.0</text></g></g><g class="el"><rect x="180" y="-4" width="172" height="262" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="238" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">Z_VORW</text><g class="op-hit"><rect x="222" y="-2" width="90" height="16" fill="transparent"></rect><text x="266" y="10" text-anchor="middle" class="op  ">Z 1</text></g><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">ZV</text></g><g><g class="pin-stub"><line x1="168" y1="110" x2="186" y2="110" class="w"></line><circle cx="166" cy="110" r="4" class="stub"></circle></g><text x="191" y="114" class="pin">S</text></g><g><line x1="178" y1="174" x2="186" y2="174" class="w"></line><text x="191" y="178" class="pin">ZW</text><g class="op-hit"><rect x="88" y="166" width="90" height="16" fill="transparent"></rect><text x="176" y="178" text-anchor="end" class="op optional ">…</text></g></g><g><g class="pin-stub"><line x1="168" y1="238" x2="186" y2="238" class="w"></line><circle cx="166" cy="238" r="4" class="stub"></circle></g><text x="191" y="242" class="pin">R</text></g><g><text x="341" y="50" text-anchor="end" class="pin">Q</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g><g><text x="341" y="114" text-anchor="end" class="pin">DUAL</text><line x1="346" y1="110" x2="354" y2="110" class="w"></line><g class="op-hit"><rect x="355" y="102" width="90" height="16" fill="transparent"></rect><text x="357" y="114" text-anchor="start" class="op  ">MW 200</text></g></g><g><text x="341" y="178" text-anchor="end" class="pin">DEZ</text><line x1="346" y1="174" x2="354" y2="174" class="w"></line><g class="op-hit"><rect x="355" y="166" width="90" height="16" fill="transparent"></rect><text x="357" y="178" text-anchor="start" class="op optional ">…</text></g></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 2 · Aviso 2 s</p><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="164" height="124" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="24" y2="46" class="w"></line><line x1="172" y1="46" x2="182" y2="46" class="w"></line><rect x="24" y="32" width="148" height="94" rx="3" class="sym-box "></rect><text x="98" y="45" text-anchor="middle" class="boxtxt">CMP &gt;=I</text><text x="30" y="66" class="pin">IN1</text><text x="30" y="116" class="pin">IN2</text><g class="op-hit"><rect x="56" y="54" width="90" height="16" fill="transparent"></rect><text x="58" y="66" text-anchor="start" class="op  ">MW 200</text></g><g class="op-hit"><rect x="56" y="104" width="90" height="16" fill="transparent"></rect><text x="58" y="116" text-anchor="start" class="op  ">5</text></g></g><g class="el"><rect x="268" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="266" y1="46" x2="296" y2="46" class="w"></line><path d="M 301 35 Q 294 46 301 57" class="sym-line " fill="none"></path><path d="M 315 35 Q 322 46 315 57" class="sym-line " fill="none"></path><text x="308" y="50" text-anchor="middle" class="boxtxt">SV</text><g class="op-hit"><rect x="264" y="7" width="90" height="16" fill="transparent"></rect><text x="308" y="19" text-anchor="middle" class="op  ">T 1</text></g><g class="op-hit"><rect x="264" y="59" width="90" height="16" fill="transparent"></rect><text x="308" y="71" text-anchor="middle" class="op  ">S5T#2S</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 3</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">T 1</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 5.0</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 4 · Reiniciar la cuenta</p><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="164" height="124" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="24" y2="46" class="w"></line><line x1="172" y1="46" x2="182" y2="46" class="w"></line><rect x="24" y="32" width="148" height="94" rx="3" class="sym-box "></rect><text x="98" y="45" text-anchor="middle" class="boxtxt">CMP &gt;=I</text><text x="30" y="66" class="pin">IN1</text><text x="30" y="116" class="pin">IN2</text><g class="op-hit"><rect x="56" y="54" width="90" height="16" fill="transparent"></rect><text x="58" y="66" text-anchor="start" class="op  ">MW 200</text></g><g class="op-hit"><rect x="56" y="104" width="90" height="16" fill="transparent"></rect><text x="58" y="116" text-anchor="start" class="op  ">5</text></g></g><g class="el"><rect x="268" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="266" y1="46" x2="296" y2="46" class="w"></line><path d="M 301 35 Q 294 46 301 57" class="sym-line " fill="none"></path><path d="M 315 35 Q 322 46 315 57" class="sym-line " fill="none"></path><text x="308" y="50" text-anchor="middle" class="boxtxt">R</text><g class="op-hit"><rect x="264" y="7" width="90" height="16" fill="transparent"></rect><text x="308" y="19" text-anchor="middle" class="op  ">Z 1</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;P03&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 1.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 5.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">U</span>     <span class="t-op">E 1.0</span>
      <span class="t-ins">ZV</span>    <span class="t-op">Z 1</span>
      <span class="t-ins">L</span>     <span class="t-op">Z 1</span>
      <span class="t-ins">L</span>     <span class="t-cte">5</span>
      <span class="t-ins">&gt;=I</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#2S</span>
      <span class="t-ins">SV</span>    <span class="t-op">T 1</span>
      <span class="t-ins">U</span>     <span class="t-op">T 1</span>
      <span class="t-ins">=</span>     <span class="t-op">A 5.0</span>
      <span class="t-ins">L</span>     <span class="t-op">Z 1</span>
      <span class="t-ins">L</span>     <span class="t-cte">5</span>
      <span class="t-ins">&gt;=I</span>
      <span class="t-ins">R</span>     <span class="t-op">Z 1</span></code></pre>
        </article>
<article class="ejemplo" id="p04">
          <h3><span class="codigo">P04</span>Arranque estrella-triángulo</h3>
          <p><strong>Enunciado</strong>:</p>
<ul>
<li>E0.0 = marcha; E0.1 = paro (NC).</li>
<li>A4.0 = contactor de línea (KM1), A4.1 = estrella (KM2), A4.2 = triángulo (KM3).</li>
</ul>
<p>Al dar marcha entran línea y estrella. A los 5 s se desconecta la estrella y entra el triángulo. Estrella y triángulo <strong>nunca</strong> pueden estar a la vez (enclavamiento mutuo).</p>
<details><summary>Solución</summary>
<p>Línea con enclavamiento; SE de 5 s; estrella = línea ∧ ¬T1 ∧ ¬triángulo; triángulo = línea ∧ T1 ∧ ¬estrella.</p>
</details>
<figure class="kop" data-segmento="Segmento" data-titulos="1"><div class="kop-seg"><p class="kop-titulo">Segmento 1 · Línea (enclavamiento)</p><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="14" y2="110" class="w"></line><line x1="98" y1="46" x2="98" y2="110" class="w"></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><circle cx="14" cy="46" r="3" class="dot w"></circle><circle cx="98" cy="46" r="3" class="dot w"></circle><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="16" y="72" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="110" x2="49" y2="110" class="w"></line><line x1="63" y1="110" x2="98" y2="110" class="w"></line><line x1="49" y1="99" x2="49" y2="121" class="sym-line "></line><line x1="63" y1="99" x2="63" y2="121" class="sym-line "></line><g class="op-hit"><rect x="12" y="71" width="90" height="16" fill="transparent"></rect><text x="56" y="83" text-anchor="middle" class="op  ">A 4.0</text></g></g><g class="el"><rect x="100" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="98" y1="46" x2="133" y2="46" class="w"></line><line x1="147" y1="46" x2="182" y2="46" class="w"></line><line x1="133" y1="35" x2="133" y2="57" class="sym-line "></line><line x1="147" y1="35" x2="147" y2="57" class="sym-line "></line><g class="op-hit"><rect x="96" y="7" width="90" height="16" fill="transparent"></rect><text x="140" y="19" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="268" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="266" y1="46" x2="296" y2="46" class="w"></line><path d="M 301 35 Q 294 46 301 57" class="sym-line " fill="none"></path><path d="M 315 35 Q 322 46 315 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="264" y="7" width="90" height="16" fill="transparent"></rect><text x="308" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 2 · Tiempo de estrella</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">SE</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">T 1</text></g><g class="op-hit"><rect x="180" y="59" width="90" height="16" fill="transparent"></rect><text x="224" y="71" text-anchor="middle" class="op  ">S5T#5S</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 3 · Estrella</p><div class="kop-lienzo"><svg width="474" height="76" viewBox="0 0 474 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="266" y1="46" x2="350" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g><g class="el"><rect x="100" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="98" y1="46" x2="133" y2="46" class="w"></line><line x1="147" y1="46" x2="182" y2="46" class="w"></line><line x1="133" y1="35" x2="133" y2="57" class="sym-line "></line><line x1="147" y1="35" x2="147" y2="57" class="sym-line "></line><line x1="131" y1="55" x2="149" y2="37" class="sym-line "></line><g class="op-hit"><rect x="96" y="7" width="90" height="16" fill="transparent"></rect><text x="140" y="19" text-anchor="middle" class="op  ">T 1</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="217" y2="46" class="w"></line><line x1="231" y1="46" x2="266" y2="46" class="w"></line><line x1="217" y1="35" x2="217" y2="57" class="sym-line "></line><line x1="231" y1="35" x2="231" y2="57" class="sym-line "></line><line x1="215" y1="55" x2="233" y2="37" class="sym-line "></line><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.2</text></g></g><g class="el"><rect x="352" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="350" y1="46" x2="380" y2="46" class="w"></line><path d="M 385 35 Q 378 46 385 57" class="sym-line " fill="none"></path><path d="M 399 35 Q 406 46 399 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="348" y="7" width="90" height="16" fill="transparent"></rect><text x="392" y="19" text-anchor="middle" class="op  ">A 4.1</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 4 · Triángulo</p><div class="kop-lienzo"><svg width="474" height="76" viewBox="0 0 474 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="266" y1="46" x2="350" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g><g class="el"><rect x="100" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="98" y1="46" x2="133" y2="46" class="w"></line><line x1="147" y1="46" x2="182" y2="46" class="w"></line><line x1="133" y1="35" x2="133" y2="57" class="sym-line "></line><line x1="147" y1="35" x2="147" y2="57" class="sym-line "></line><g class="op-hit"><rect x="96" y="7" width="90" height="16" fill="transparent"></rect><text x="140" y="19" text-anchor="middle" class="op  ">T 1</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="217" y2="46" class="w"></line><line x1="231" y1="46" x2="266" y2="46" class="w"></line><line x1="217" y1="35" x2="217" y2="57" class="sym-line "></line><line x1="231" y1="35" x2="231" y2="57" class="sym-line "></line><line x1="215" y1="55" x2="233" y2="37" class="sym-line "></line><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.1</text></g></g><g class="el"><rect x="352" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="350" y1="46" x2="380" y2="46" class="w"></line><path d="M 385 35 Q 378 46 385 57" class="sym-line " fill="none"></path><path d="M 399 35 Q 406 46 399 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="348" y="7" width="90" height="16" fill="transparent"></rect><text x="392" y="19" text-anchor="middle" class="op  ">A 4.2</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;P04&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;E 0.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;1&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;A 4.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;A 4.2&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code><span class="t-com">// Línea (enclavamiento)</span>
      <span class="t-ins">U(</span>
      <span class="t-ins">O</span>     <span class="t-op">E 0.0</span>
      <span class="t-ins">O</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">)</span>
      <span class="t-ins">U</span>     <span class="t-op">E 0.1</span>
      <span class="t-ins">=</span>     <span class="t-op">A 4.0</span>
<span class="t-com">// Tiempo de estrella</span>
      <span class="t-ins">U</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">L</span>     <span class="t-cte">S5T#5S</span>
      <span class="t-ins">SE</span>    <span class="t-op">T 1</span>
<span class="t-com">// Estrella</span>
      <span class="t-ins">U</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">UN</span>    <span class="t-op">T 1</span>
      <span class="t-ins">UN</span>    <span class="t-op">A 4.2</span>
      <span class="t-ins">=</span>     <span class="t-op">A 4.1</span>
<span class="t-com">// Triángulo</span>
      <span class="t-ins">U</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">U</span>     <span class="t-op">T 1</span>
      <span class="t-ins">UN</span>    <span class="t-op">A 4.1</span>
      <span class="t-ins">=</span>     <span class="t-op">A 4.2</span></code></pre>
        </article></section>
<section><h2 id="preguntas-frecuentes">Preguntas frecuentes</h2>
        <div class="preguntas faq">
          <details><summary>¿Cómo se programa un arranque estrella-triángulo en un PLC?</summary><div class="faq-respuesta"><p>Con un contactor de línea enclavado, un temporizador de retardo a la conexión (SE) que arranca con la línea, la estrella mientras no ha terminado el tiempo y el triángulo cuando termina. Estrella y triángulo se bloquean entre sí para que nunca entren a la vez (ejercicio P04).</p></div></details>
          <details><summary>¿Cómo se controla un depósito con una sonda de mínimo y otra de máximo?</summary><div class="faq-respuesta"><p>Con Set y Reset: Set de la bomba cuando el nivel baja del mínimo y Reset cuando llega al máximo o se pulsa el paro. Entre las dos sondas la bomba conserva su estado: es una histéresis (ejercicio P01).</p></div></details>
          <details><summary>¿Qué temporizador uso para el minutero de una escalera?</summary><div class="faq-respuesta"><p>El impulso prolongado (SV): la luz dura el tiempo completo aunque se suelte el pulsador, y cada nueva pulsación vuelve a empezar la cuenta (ejercicio P02).</p></div></details>
        </div></section>
      </div>
      <aside class="practica">
      <div>
        <h2>Practica con el simulador</h2>
        <p>Todos los ejemplos de esta página vienen en Automatizacion, un simulador de PLC gratuito para Windows, macOS y Linux: ábrelos, cambia las entradas y mira cómo responde el programa ciclo a ciclo.</p>
      </div>
      <a class="btn btn-primario" href="../../../#descargar"><svg class="icono"><use href="#i-descarga" /></svg>Descargar el simulador</a>
    </aside>
      <nav class="paginacion" aria-label="Índice de la teoría">
        <a class="pag-ant" href="../equivalencias-kop-awl/"><span>← Anterior</span><b>Equivalencias KOP ↔ AWL</b></a>
        <a class="pag-sig" href="../nemotecnica-y-glosario/"><span>Siguiente →</span><b>Nemotécnica y glosario</b></a>
      </nav>
    </main>
  </div>
  <script type="application/json" id="vivo-textos">{"pruebalo":"Pruébalo","pista":"Haz clic en las entradas.","pistaMayus":"Con Mayús + clic, la entrada funciona como un pulsador mientras la mantienes.","reiniciar":"Reiniciar","valorNoValido":"Valor no válido"}</script>
  <script type="module" src="../../../vivo.js"></script>

  <footer class="pie">
    <div class="contenedor pie-fila">
      <div class="marca marca-pie">
        <img src="../../../favicon.svg" alt="" width="24" height="24">
        <span>Automatizacion</span>
      </div>
      <p>Simulador de PLC gratuito para aprender KOP y AWL. © 2026 Arzath · Licencia PolyForm Strict 1.0.0 · Proyecto educativo independiente, sin relación con ningún fabricante de autómatas.</p>
      <a href="https://github.com/Nicarayzon/plc-ladder-stl-simulator">GitHub</a>
    </div>
  </footer>
</body>
</html>
