<!doctype html>
<html lang="es">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Marcha y paro: enclavamiento, Set y Reset en KOP y AWL · Automatizacion</title>
  <meta name="description" content="Cómo programar una marcha y paro en KOP y AWL: enclavamiento (autorretención), bobinas Set y Reset, biestables SR y RS, y cómo se decide la prioridad entre marcha y paro.">
  <meta name="author" content="Arzath">
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#0e1013">
  <link rel="icon" href="../../../favicon.svg" type="image/svg+xml">
  <link rel="canonical" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/enclavamiento-set-reset/">
  <link rel="alternate" hreflang="es" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/enclavamiento-set-reset/">
  <link rel="alternate" hreflang="en" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/en/theory/latching-set-reset/">
  <link rel="alternate" hreflang="de" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/de/theorie/selbsthaltung-setzen-ruecksetzen/">
  <link rel="alternate" hreflang="x-default" href="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/enclavamiento-set-reset/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="Automatizacion">
  <meta property="og:locale" content="es_ES">
  <meta property="og:title" content="Marcha y paro: enclavamiento, Set y Reset en KOP y AWL">
  <meta property="og:description" content="Cómo programar una marcha y paro en KOP y AWL: enclavamiento (autorretención), bobinas Set y Reset, biestables SR y RS, y cómo se decide la prioridad entre marcha y paro.">
  <meta property="og:url" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/enclavamiento-set-reset/">
  <meta property="og:image" content="https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png">
  <meta name="twitter:card" content="summary_large_image">
  <script type="application/ld+json">
  [{"@context":"https://schema.org","@type":"TechArticle","headline":"Marcha y paro: enclavamiento, Set y Reset en KOP y AWL","description":"Cómo programar una marcha y paro en KOP y AWL: enclavamiento (autorretención), bobinas Set y Reset, biestables SR y RS, y cómo se decide la prioridad entre marcha y paro.","inLanguage":"es","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/enclavamiento-set-reset/","image":"https://nicarayzon.github.io/plc-ladder-stl-simulator/images/img5.png","author":{"@type":"Person","name":"Arzath"},"isPartOf":{"@type":"WebSite","name":"Automatizacion","url":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"}},{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"¿Qué es un enclavamiento o autorretención?","acceptedAnswer":{"@type":"Answer","text":"Un circuito en el que la salida se mantiene encendida a través de su propio contacto: el pulsador de marcha la enciende y, al soltarlo, el contacto de la propia salida la mantiene hasta que se pulsa el paro."}},{"@type":"Question","name":"Si un bit tiene Set y Reset activos a la vez, ¿cuál gana?","acceptedAnswer":{"@type":"Answer","text":"La instrucción que se ejecuta la última. Con el Reset detrás, gana el paro; con el Set detrás, gana la marcha. La prioridad la da el orden, no el tipo de bobina."}},{"@type":"Question","name":"¿Qué instrucción AWL equivale a la bobina (S) de KOP?","acceptedAnswer":{"@type":"Answer","text":"S. No hay que confundirla con SET, que pone el RLO a 1, ni con SE, que arranca un temporizador."}},{"@type":"Question","name":"¿Qué diferencia hay entre los biestables SR y RS?","acceptedAnswer":{"@type":"Answer","text":"Con las dos entradas a 1, el SR da prioridad al reset (Q = 0) y el RS al set (Q = 1)."}}]},{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Automatizacion","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/"},{"@type":"ListItem","position":2,"name":"Teoría","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/"},{"@type":"ListItem","position":3,"name":"Enclavamiento, Set y Reset","item":"https://nicarayzon.github.io/plc-ladder-stl-simulator/es/teoria/enclavamiento-set-reset/"}]}]
  </script>
  <link rel="stylesheet" href="../../../estilos.css">
  <link rel="stylesheet" href="../../../teoria.css">
  <script>
    // tema elegido antes de pintar, para que no parpadee
    try { const t = localStorage.getItem('automatizacion-web-tema'); if (t) document.documentElement.dataset.theme = t; } catch (e) {}
  </script>
  <script src="../../../teoria.js" defer></script>
</head>
<body>
  <svg width="0" height="0" style="position:absolute" aria-hidden="true">
    <symbol id="i-github" viewBox="0 0 24 24"><path stroke="none" fill="currentColor" d="M12 2a10 10 0 0 0-3.16 19.49c.5.09.68-.22.68-.48v-1.7c-2.78.6-3.37-1.34-3.37-1.34-.45-1.16-1.11-1.47-1.11-1.47-.91-.62.07-.61.07-.61 1 .07 1.53 1.03 1.53 1.03.9 1.52 2.34 1.08 2.91.83.09-.65.35-1.09.63-1.34-2.22-.25-4.55-1.11-4.55-4.94 0-1.09.39-1.98 1.03-2.68-.1-.25-.45-1.27.1-2.64 0 0 .84-.27 2.75 1.02a9.58 9.58 0 0 1 5 0c1.91-1.29 2.75-1.02 2.75-1.02.55 1.37.2 2.39.1 2.64.64.7 1.03 1.59 1.03 2.68 0 3.84-2.34 4.68-4.57 4.93.36.31.68.92.68 1.85v2.74c0 .27.18.58.69.48A10 10 0 0 0 12 2Z" /></symbol>
    <symbol id="i-luna" viewBox="0 0 24 24"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5Z" /></symbol>
    <symbol id="i-sol" viewBox="0 0 24 24"><circle cx="12" cy="12" r="4" /><path d="M12 2v2m0 16v2M4.9 4.9l1.4 1.4m11.4 11.4 1.4 1.4M2 12h2m16 0h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4" /></symbol>
    <symbol id="i-descarga" viewBox="0 0 24 24"><path d="M12 4v11m0 0-4.5-4.5M12 15l4.5-4.5M5 19h14" /></symbol>
  </svg>

  <header class="cabecera">
    <div class="contenedor cabecera-fila">
      <a class="marca" href="../../../" aria-label="Automatizacion">
        <img src="../../../favicon.svg" alt="" width="30" height="30">
        <span>Automatizacion</span>
      </a>
      <nav class="menu" aria-label="Teoría">
        <a href="../../../">Simulador</a>
        <a href="../../../es/teoria/" class="activo">Teoría</a>
        <a href="../../../es/instalacion/" class="menu-destacado">Instalación</a>
      </nav>
      <div class="cabecera-acciones">
        <nav class="idiomas" aria-label="Idioma"><a href="../../../es/teoria/enclavamiento-set-reset/" hreflang="es" lang="es" title="Español" aria-current="page">ES</a><a href="../../../en/theory/latching-set-reset/" hreflang="en" lang="en" title="English">EN</a><a href="../../../de/theorie/selbsthaltung-setzen-ruecksetzen/" hreflang="de" lang="de" title="Deutsch">DE</a></nav>
        <button class="boton-icono" id="cambiar-tema" type="button" aria-label="Cambiar entre tema claro y oscuro">
          <svg class="icono icono-sol"><use href="#i-sol" /></svg>
          <svg class="icono icono-luna"><use href="#i-luna" /></svg>
        </button>
        <a class="boton-icono" href="https://github.com/Nicarayzon/plc-ladder-stl-simulator" aria-label="Código en GitHub">
          <svg class="icono"><use href="#i-github" /></svg>
        </a>
        <a class="btn btn-primario btn-pequeno" href="../../../#descargar">Descargar</a>
      </div>
    </div>
  </header>

  <div class="contenedor teoria">
    <nav class="lateral" aria-label="Índice de la teoría">
      <p class="lateral-titulo"><a href="../">Teoría</a></p>
      <ol><li><a href="../que-es-un-plc/">Qué es un PLC</a></li><li><a href="../ciclo-de-scan/">El ciclo de scan</a></li><li><a href="../areas-de-memoria/">Áreas de memoria</a></li><li><a href="../tipos-de-datos/">Tipos de datos</a></li><li><a href="../bloques-ob-fc-fb-db/">Bloques OB, FC, FB y DB</a></li><li><a href="../kop-contactos-y-bobinas/">KOP: contactos y bobinas</a></li><li><a href="../awl-rlo-y-logica-de-bits/">AWL: RLO y lógica de bits</a></li><li><a href="../enclavamiento-set-reset/" aria-current="page">Enclavamiento, Set y Reset</a></li><li><a href="../flancos/">Flancos</a></li><li><a href="../temporizadores/">Temporizadores</a></li><li><a href="../contadores/">Contadores</a></li><li><a href="../marca-de-ciclo/">Marca de ciclo</a></li><li><a href="../secuencias-grafcet/">Secuencias y GRAFCET</a></li><li><a href="../comparacion-y-aritmetica/">Comparación y aritmética</a></li><li><a href="../conversiones-y-logica-de-palabras/">Conversiones</a></li><li><a href="../saltos-y-bucles/">Saltos y bucles</a></li><li><a href="../direccionamiento-indirecto-y-mcr/">Direccionamiento indirecto</a></li><li><a href="../equivalencias-kop-awl/">Equivalencias KOP ↔ AWL</a></li><li><a href="../ejercicios-resueltos/">Ejercicios resueltos</a></li><li><a href="../nemotecnica-y-glosario/">Nemotécnica y glosario</a></li></ol>
    </nav>
    <main class="articulo">
      <details class="indice-movil">
        <summary>Índice de la teoría</summary>
        <ol><li><a href="../que-es-un-plc/">Qué es un PLC</a></li><li><a href="../ciclo-de-scan/">El ciclo de scan</a></li><li><a href="../areas-de-memoria/">Áreas de memoria</a></li><li><a href="../tipos-de-datos/">Tipos de datos</a></li><li><a href="../bloques-ob-fc-fb-db/">Bloques OB, FC, FB y DB</a></li><li><a href="../kop-contactos-y-bobinas/">KOP: contactos y bobinas</a></li><li><a href="../awl-rlo-y-logica-de-bits/">AWL: RLO y lógica de bits</a></li><li><a href="../enclavamiento-set-reset/" aria-current="page">Enclavamiento, Set y Reset</a></li><li><a href="../flancos/">Flancos</a></li><li><a href="../temporizadores/">Temporizadores</a></li><li><a href="../contadores/">Contadores</a></li><li><a href="../marca-de-ciclo/">Marca de ciclo</a></li><li><a href="../secuencias-grafcet/">Secuencias y GRAFCET</a></li><li><a href="../comparacion-y-aritmetica/">Comparación y aritmética</a></li><li><a href="../conversiones-y-logica-de-palabras/">Conversiones</a></li><li><a href="../saltos-y-bucles/">Saltos y bucles</a></li><li><a href="../direccionamiento-indirecto-y-mcr/">Direccionamiento indirecto</a></li><li><a href="../equivalencias-kop-awl/">Equivalencias KOP ↔ AWL</a></li><li><a href="../ejercicios-resueltos/">Ejercicios resueltos</a></li><li><a href="../nemotecnica-y-glosario/">Nemotécnica y glosario</a></li></ol>
      </details>
      <nav class="migas" aria-label="Breadcrumb"><a href="../">Teoría</a><span aria-hidden="true">›</span><span>Enclavamiento, Set y Reset</span></nav>
      <h1>Marcha y paro: enclavamiento, Set y Reset en KOP y AWL</h1>
      <p class="articulo-entradilla">Cómo programar una marcha y paro en KOP y AWL: enclavamiento (autorretención), bobinas Set y Reset, biestables SR y RS, y cómo se decide la prioridad entre marcha y paro.</p>
      <div class="articulo-cuerpo">
<section><h2 id="en-kop-bobinas-enclavamiento-y-biestables">En KOP: bobinas, enclavamiento y biestables</h2>
<p><strong>Enclavamiento (autorretención)</strong> — marcha y paro con prioridad al paro:</p>
<figure class="kop figura-kop"><div class="kop-seg"><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="Marcha y paro con prioridad al paro. E0.0 = marcha, E0.1 = paro (NC cableado) y A4.0 = motor. El contacto A4.0, en paralelo con la marcha, mantiene el motor en marcha al soltarla."><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="14" y2="110" class="w"></line><line x1="98" y1="46" x2="98" y2="110" class="w"></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><circle cx="14" cy="46" r="3" class="dot w"></circle><circle cx="98" cy="46" r="3" class="dot w"></circle><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="16" y="72" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="110" x2="49" y2="110" class="w"></line><line x1="63" y1="110" x2="98" y2="110" class="w"></line><line x1="49" y1="99" x2="49" y2="121" class="sym-line "></line><line x1="63" y1="99" x2="63" y2="121" class="sym-line "></line><g class="op-hit"><rect x="12" y="71" width="90" height="16" fill="transparent"></rect><text x="56" y="83" text-anchor="middle" class="op  ">A 4.0</text></g></g><g class="el"><rect x="100" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="98" y1="46" x2="133" y2="46" class="w"></line><line x1="147" y1="46" x2="182" y2="46" class="w"></line><line x1="133" y1="35" x2="133" y2="57" class="sym-line "></line><line x1="147" y1="35" x2="147" y2="57" class="sym-line "></line><g class="op-hit"><rect x="96" y="7" width="90" height="16" fill="transparent"></rect><text x="140" y="19" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="268" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="266" y1="46" x2="296" y2="46" class="w"></line><path d="M 301 35 Q 294 46 301 57" class="sym-line " fill="none"></path><path d="M 315 35 Q 322 46 315 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="264" y="7" width="90" height="16" fill="transparent"></rect><text x="308" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div><figcaption class="figura-pie">Marcha y paro con prioridad al paro. E0.0 = marcha, E0.1 = paro (NC cableado) y A4.0 = motor. El contacto A4.0, en paralelo con la marcha, mantiene el motor en marcha al soltarla.</figcaption></figure>
<p><strong>Set/Reset con bobinas</strong>: el que se ejecuta <strong>el último</strong> tiene prioridad.</p>
<figure class="kop figura-kop"><div class="kop-seg"><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Set y Reset con bobinas. El Reset va en el segundo segmento, así que se ejecuta después: prioridad a desactivar."><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">S</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div><div class="kop-seg"><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Set y Reset con bobinas. El Reset va en el segundo segmento, así que se ejecuta después: prioridad a desactivar."><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><line x1="47" y1="55" x2="65" y2="37" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">R</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div><figcaption class="figura-pie">Set y Reset con bobinas. El Reset va en el segundo segmento, así que se ejecuta después: prioridad a desactivar.</figcaption></figure>
<p><strong>Cuadro SR / RS</strong>:</p>
<div class="figura-rejilla"><figure class="kop figura-kop"><div class="kop-seg"><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="SR: si S y R valen 1 a la vez, gana R y Q = 0."><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><line x1="98" y1="110" x2="182" y2="110" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="16" y="72" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="110" x2="49" y2="110" class="w"></line><line x1="63" y1="110" x2="98" y2="110" class="w"></line><line x1="49" y1="99" x2="49" y2="121" class="sym-line "></line><line x1="63" y1="99" x2="63" y2="121" class="sym-line "></line><line x1="47" y1="119" x2="65" y2="101" class="sym-line "></line><g class="op-hit"><rect x="12" y="71" width="90" height="16" fill="transparent"></rect><text x="56" y="83" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">SR</text><g class="op-hit"><rect x="222" y="-2" width="90" height="16" fill="transparent"></rect><text x="266" y="10" text-anchor="middle" class="op  ">A 4.0</text></g><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">S</text></g><g><line x1="182" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">R</text></g><g><text x="341" y="50" text-anchor="end" class="pin">Q</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g></g></svg></div></div><figcaption class="figura-pie">SR: si S y R valen 1 a la vez, gana R y Q = 0.</figcaption></figure><figure class="kop figura-kop"><div class="kop-seg"><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="RS: si las dos valen 1, gana S y Q = 1."><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><line x1="98" y1="110" x2="182" y2="110" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><line x1="47" y1="55" x2="65" y2="37" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="16" y="72" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="110" x2="49" y2="110" class="w"></line><line x1="63" y1="110" x2="98" y2="110" class="w"></line><line x1="49" y1="99" x2="49" y2="121" class="sym-line "></line><line x1="63" y1="99" x2="63" y2="121" class="sym-line "></line><g class="op-hit"><rect x="12" y="71" width="90" height="16" fill="transparent"></rect><text x="56" y="83" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="180" y="-4" width="172" height="134" rx="6" class="hit  "></rect><rect x="186" y="16" width="160" height="110" rx="3" class="sym-box box "></rect><text x="266" y="29" text-anchor="middle" class="boxtxt">RS</text><g class="op-hit"><rect x="222" y="-2" width="90" height="16" fill="transparent"></rect><text x="266" y="10" text-anchor="middle" class="op  ">A 4.0</text></g><g><line x1="182" y1="46" x2="186" y2="46" class="w"></line><text x="191" y="50" class="pin">R</text></g><g><line x1="182" y1="110" x2="186" y2="110" class="w"></line><text x="191" y="114" class="pin">S</text></g><g><text x="341" y="50" text-anchor="end" class="pin">Q</text><g class="pin-stub"><line x1="346" y1="46" x2="364" y2="46" class="w"></line><circle cx="366" cy="46" r="4" class="stub"></circle></g></g></g></svg></div></div><figcaption class="figura-pie">RS: si las dos valen 1, gana S y Q = 1.</figcaption></figure></div>
<blockquote>
<p><strong>Una bobina <svg class="kop-ico" viewBox="0 0 18 20" width="18" height="20" role="img" aria-label="( )"><path d="M6 3Q1 10 6 17M12 3Q17 10 12 17"/></svg> por operando.</strong> Si el mismo bit tiene dos bobinas <svg class="kop-ico" viewBox="0 0 18 20" width="18" height="20" role="img" aria-label="( )"><path d="M6 3Q1 10 6 17M12 3Q17 10 12 17"/></svg>, solo vale la última. Las bobinas <code>S</code> y <code>R</code> del mismo bit sí pueden aparecer varias veces: es lo normal.</p>
</blockquote></section>
<section><h2 id="en-awl-asignacion-set-y-reset">En AWL: asignación, Set y Reset</h2>

























<div class="tabla"><table><thead><tr><th>Instrucción</th><th>Efecto</th><th>Prioridad</th></tr></thead><tbody><tr><td><code>= op</code></td><td>op := RLO, siempre</td><td>—</td></tr><tr><td><code>S op</code></td><td>si RLO = 1 → op := 1 (si RLO = 0 no hace nada)</td><td>—</td></tr><tr><td><code>R op</code></td><td>si RLO = 1 → op := 0</td><td>—</td></tr></tbody></table></div>
<p>Cuando un mismo bit tiene <code>S</code> y <code>R</code>, <strong>gana la que se ejecuta la última</strong>:</p>
<pre class="codigo-awl"><code>      <span class="t-ins">U</span>     <span class="t-op">E 0.0</span>           <span class="t-com">// marcha</span>
      <span class="t-ins">S</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">U</span>     <span class="t-op">E 0.1</span>           <span class="t-com">// paro</span>
      <span class="t-ins">R</span>     <span class="t-op">A 4.0</span>           <span class="t-com">// R al final → prioridad a desactivar (paro)</span></code></pre></section>
<section><h2 id="ejemplos-resueltos">Ejemplos resueltos</h2>
        <article class="ejemplo" id="e06">
          <h3><span class="codigo">E06</span>Marcha y paro con enclavamiento (prioridad al paro)</h3>
          <p><strong>Enunciado</strong>: E0.0 = marcha (pulsador NA). E0.1 = paro (<strong>pulsador NC cableado</strong>, así que vale 1 en reposo). A4.0 = motor.</p>
<p><strong>Conceptos</strong>: autorretención, seguridad por cableado y prioridad al paro.</p>
<figure class="kop" data-segmento="Segmento" data-titulos="1"><div class="kop-seg"><div class="kop-lienzo"><svg width="390" height="140" viewBox="0 0 390 140" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="138" class="rail "></line><line x1="14" y1="46" x2="14" y2="110" class="w"></line><line x1="98" y1="46" x2="98" y2="110" class="w"></line><line x1="182" y1="46" x2="266" y2="46" class="w"></line><circle cx="14" cy="46" r="3" class="dot w"></circle><circle cx="98" cy="46" r="3" class="dot w"></circle><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="16" y="72" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="110" x2="49" y2="110" class="w"></line><line x1="63" y1="110" x2="98" y2="110" class="w"></line><line x1="49" y1="99" x2="49" y2="121" class="sym-line "></line><line x1="63" y1="99" x2="63" y2="121" class="sym-line "></line><g class="op-hit"><rect x="12" y="71" width="90" height="16" fill="transparent"></rect><text x="56" y="83" text-anchor="middle" class="op  ">A 4.0</text></g></g><g class="el"><rect x="100" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="98" y1="46" x2="133" y2="46" class="w"></line><line x1="147" y1="46" x2="182" y2="46" class="w"></line><line x1="133" y1="35" x2="133" y2="57" class="sym-line "></line><line x1="147" y1="35" x2="147" y2="57" class="sym-line "></line><g class="op-hit"><rect x="96" y="7" width="90" height="16" fill="transparent"></rect><text x="140" y="19" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="268" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="266" y1="46" x2="296" y2="46" class="w"></line><path d="M 301 35 Q 294 46 301 57" class="sym-line " fill="none"></path><path d="M 315 35 Q 322 46 315 57" class="sym-line " fill="none"></path><g class="op-hit"><rect x="264" y="7" width="90" height="16" fill="transparent"></rect><text x="308" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E06&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;E 0.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;1&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">U(</span>
      <span class="t-ins">O</span>     <span class="t-op">E 0.0</span>       <span class="t-com">// marcha</span>
      <span class="t-ins">O</span>     <span class="t-op">A 4.0</span>       <span class="t-com">// realimentación (enclavamiento)</span>
      <span class="t-ins">)</span>
      <span class="t-ins">U</span>     <span class="t-op">E 0.1</span>       <span class="t-com">// paro NC: 1 = no pulsado</span>
      <span class="t-ins">=</span>     <span class="t-op">A 4.0</span></code></pre>
        </article>
<article class="ejemplo" id="e07">
          <h3><span class="codigo">E07</span>Marcha y paro con Set/Reset (prioridad al paro)</h3>
          <p><strong>Conceptos</strong>: la prioridad la da el <strong>orden</strong>: la última instrucción gana.</p>
<figure class="kop" data-segmento="Segmento" data-titulos="1"><div class="kop-seg"><p class="kop-titulo">Segmento 1 · Marcha</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">S</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 2 · Paro (al final: prioridad al paro)</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><line x1="47" y1="55" x2="65" y2="37" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">R</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E07&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;E 0.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;1&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">U</span>     <span class="t-op">E 0.0</span>
      <span class="t-ins">S</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">UN</span>    <span class="t-op">E 0.1</span>       <span class="t-com">// paro pulsado (E0.1 = 0)</span>
      <span class="t-ins">R</span>     <span class="t-op">A 4.0</span>       <span class="t-com">// R al final → prioridad al paro</span></code></pre>
        </article>
<article class="ejemplo" id="e08">
          <h3><span class="codigo">E08</span>Marcha y paro con prioridad a la marcha</h3>
          <p><strong>Enunciado</strong>: igual que E07, pero si se pulsan los dos debe ganar la marcha.</p>
<figure class="kop" data-segmento="Segmento" data-titulos="1"><div class="kop-seg"><p class="kop-titulo">Segmento 1 · Paro</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><line x1="47" y1="55" x2="65" y2="37" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.1</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">R</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div><div class="kop-seg"><p class="kop-titulo">Segmento 2 · Marcha (al final: prioridad a la marcha)</p><div class="kop-lienzo"><svg width="306" height="76" viewBox="0 0 306 76" class="kop-svg" role="img" aria-label="Esquema KOP"><line x1="14" y1="2" x2="14" y2="74" class="rail "></line><line x1="98" y1="46" x2="182" y2="46" class="w"></line><g class="el"><rect x="16" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="14" y1="46" x2="49" y2="46" class="w"></line><line x1="63" y1="46" x2="98" y2="46" class="w"></line><line x1="49" y1="35" x2="49" y2="57" class="sym-line "></line><line x1="63" y1="35" x2="63" y2="57" class="sym-line "></line><g class="op-hit"><rect x="12" y="7" width="90" height="16" fill="transparent"></rect><text x="56" y="19" text-anchor="middle" class="op  ">E 0.0</text></g></g><g class="el"><rect x="184" y="8" width="80" height="60" rx="6" class="hit  "></rect><line x1="182" y1="46" x2="212" y2="46" class="w"></line><path d="M 217 35 Q 210 46 217 57" class="sym-line " fill="none"></path><path d="M 231 35 Q 238 46 231 57" class="sym-line " fill="none"></path><text x="224" y="50" text-anchor="middle" class="boxtxt">S</text><g class="op-hit"><rect x="180" y="7" width="90" height="16" fill="transparent"></rect><text x="224" y="19" text-anchor="middle" class="op  ">A 4.0</text></g></g></svg></div></div></figure><div class="vivo" data-vivo="{&quot;id&quot;:&quot;E08&quot;,&quot;kop&quot;:true,&quot;nemotecnia&quot;:&quot;de&quot;,&quot;entradas&quot;:[{&quot;op&quot;:&quot;E 0.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;},{&quot;op&quot;:&quot;E 0.1&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;1&quot;}],&quot;salidas&quot;:[{&quot;op&quot;:&quot;A 4.0&quot;,&quot;tipo&quot;:&quot;BOOL&quot;,&quot;valor&quot;:&quot;0&quot;}]}"></div>
<pre class="codigo-awl"><code>      <span class="t-ins">UN</span>    <span class="t-op">E 0.1</span>
      <span class="t-ins">R</span>     <span class="t-op">A 4.0</span>
      <span class="t-ins">U</span>     <span class="t-op">E 0.0</span>
      <span class="t-ins">S</span>     <span class="t-op">A 4.0</span></code></pre>
        </article></section>
<section><h2 id="preguntas-frecuentes">Preguntas frecuentes</h2>
        <div class="preguntas faq">
          <details><summary>¿Qué es un enclavamiento o autorretención?</summary><div class="faq-respuesta"><p>Un circuito en el que la salida se mantiene encendida a través de su propio contacto: el pulsador de marcha la enciende y, al soltarlo, el contacto de la propia salida la mantiene hasta que se pulsa el paro.</p></div></details>
          <details><summary>Si un bit tiene Set y Reset activos a la vez, ¿cuál gana?</summary><div class="faq-respuesta"><p>La instrucción que se ejecuta la última. Con el Reset detrás, gana el paro; con el Set detrás, gana la marcha. La prioridad la da el orden, no el tipo de bobina.</p></div></details>
          <details><summary>¿Qué instrucción AWL equivale a la bobina (S) de KOP?</summary><div class="faq-respuesta"><p><code>S</code>. No hay que confundirla con <code>SET</code>, que pone el RLO a 1, ni con <code>SE</code>, que arranca un temporizador.</p></div></details>
          <details><summary>¿Qué diferencia hay entre los biestables SR y RS?</summary><div class="faq-respuesta"><p>Con las dos entradas a 1, el SR da prioridad al reset (Q = 0) y el RS al set (Q = 1).</p></div></details>
        </div></section>
      </div>
      <aside class="practica">
      <div>
        <h2>Practica con el simulador</h2>
        <p>Todos los ejemplos de esta página vienen en Automatizacion, un simulador de PLC gratuito para Windows, macOS y Linux: ábrelos, cambia las entradas y mira cómo responde el programa ciclo a ciclo.</p>
      </div>
      <a class="btn btn-primario" href="../../../#descargar"><svg class="icono"><use href="#i-descarga" /></svg>Descargar el simulador</a>
    </aside>
      <nav class="paginacion" aria-label="Índice de la teoría">
        <a class="pag-ant" href="../awl-rlo-y-logica-de-bits/"><span>← Anterior</span><b>AWL: RLO y lógica de bits</b></a>
        <a class="pag-sig" href="../flancos/"><span>Siguiente →</span><b>Flancos</b></a>
      </nav>
    </main>
  </div>
  <script type="application/json" id="vivo-textos">{"pruebalo":"Pruébalo","pista":"Haz clic en las entradas.","pistaMayus":"Con Mayús + clic, la entrada funciona como un pulsador mientras la mantienes.","reiniciar":"Reiniciar","valorNoValido":"Valor no válido"}</script>
  <script type="module" src="../../../vivo.js"></script>

  <footer class="pie">
    <div class="contenedor pie-fila">
      <div class="marca marca-pie">
        <img src="../../../favicon.svg" alt="" width="24" height="24">
        <span>Automatizacion</span>
      </div>
      <p>Simulador de PLC gratuito para aprender KOP y AWL. © 2026 Arzath · Licencia PolyForm Strict 1.0.0 · Proyecto educativo independiente, sin relación con ningún fabricante de autómatas.</p>
      <a href="https://github.com/Nicarayzon/plc-ladder-stl-simulator">GitHub</a>
    </div>
  </footer>
</body>
</html>
